!-Generator IDFEditor 1.43
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! *********************************************************************************************************************
! Record of Changes to IDF
!
! Greg Barker - 09/05/14 - AirBeam_June_V12_2.idf
!                        (1) Changed infiltration schedule to correctly match measured ACH

! Greg Barker - 09/05/14 - AirBeam_June_V12_3.idf
!                        (1) Added Schedule_ElectricalEquip to correctly match measured electrical internal gains
!                        (2) Changed Latent Fraction of Electrical Equipment from 0.1 to 0.0

! Greg Barker - 09/08/14 - AirBeam_June_V12_4.idf
!                        (1) Added output: Zone/Sys Sensible Cooling Rate
!                        (2) Changed output of DX Cooling Coil Electric Consumption (J) to DX Cooling Coil Electric Power (W)
!                        (3) Changed output of Heating Coil Electric Consumption (J) to Heating Coil Electric Power (W)
!                        (4) Changed output of Fan Electric Consumption (J) to Fan Electric Power (W)
!                        (5) Added output: DX Coil Total Cooling Rate
!                        (6) Added output: DX Coil Sensible Cooling Rate
!                        (7) Added output: DX Coil Latent Cooling Rate
! Lesley Herrmann - 09/09/14 - AirBeam_June_V12_5.idf
!                        (1) Changed HTC to constant values. Inside of inner liner = 8.0, air gap surfaces = 5.0, outside of outer liner = Adaptive
!                        (2) Added output: TZ1_PTACAIRINLETNODE:System Node Temp[C](TimeStep)
! Greg Barker - 09/11/14 - AirBeam_June_V12_6.idf
!                        (1) For Coil:Heating:Electric, TZ1_PTACHeater, changed Availability Schedule Name from "Always_Off" to "Always_On"
!                        (2) Changed HTG_Setpoint schedule to match Clg_Setpoint schedule in order to make indoor temps always match measured values
!                        (3) Changed efficiency of Coil:Heating:Electric from 0.99 to 1.00

! Greg Barker - 09/16/14 - AirBeam_June_V12_7.idf
!                        (1) Cleaned up Output statements (removed repetitions, rearranged orders, added some, removed some)

! Greg Barker - 09/16/14 - AirBeam_June_V12_8.idf
!                        (1) Replaced outputs of surface OZ_EastWall-1, outside face with Inside_EastWall-1, inside face after discovering that no properties BUT temperature for OZ_EastWall-1, outside face can be output
!                        (2) Replaced outputs of surface OZ_EastWall-2, outside face with Inside_EastWall-2, inside face after discovering that no properties BUT temperature for OZ_EastWall-2, outside face can be output
!                        (3) Replaced outputs of surface OZ_EastWall-3, outside face with Inside_EastWall-3, inside face after discovering that no properties BUT temperature for OZ_EastWall-3, outside face can be output
!                        (4) Replaced outputs of surface OZ_WestWall-1, outside face with Inside_WestWall-1, inside face after discovering that no properties BUT temperature for OZ_WestWall-1, outside face can be output
!                        (5) Replaced outputs of surface OZ_WestWall-2, outside face with Inside_WestWall-2, inside face after discovering that no properties BUT temperature for OZ_WestWall-2, outside face can be output
!                        (6) Replaced outputs of surface OZ_WestWall-3, outside face with Inside_WestWall-3, inside face after discovering that no properties BUT temperature for OZ_WestWall-3, outside face can be output

! Greg Barker - 09/19/14 - AirBeam_June_V12_9.idf
!                        (1) In output of surface properties, changed "Inside_EastWall-2" to "Surface 53"
!                        (2) In output of surface properties, changed "Inside_WestWall-2" to "Surface 27"
!                        (3) Removed outputs related to East & West surfaces #3
!                        (4) Removed outputs related to "Surface 1"
!                        (5) Removed outputs related to Windows
!                        (6) Added outputs related to North & South surfaces

! Eric Bonnema - 09/20/14 - AirBeam_June_V12_10.idf
!                        (1) Changed UUID "{fd0d7b15-a675-4b66-bc00-cb35c475334a}" to "Zn1" to work with EMS code
!                        (2) Changed UUID "{8cece2e7-af65-42a7-9709-4cbf10553c54}" to "Zn2" to work with EMS code

! Eric Bonnema - 09/21/14 - AirBeam_June_V12_11.idf
!                        (1) Added EMS code to be able to scale heat transfer coefficients
! Greg Barker -          (2) Fixed output of HTC, Conv. HT, and Rad HT for North & South outer shell, outer surface

! Greg Barker  - 09/21/14 - AirBeam_June_V12_12.idf
!                        (1) Adjusted scaling factors for convection coefficients for Outer Shell/Inner Face, Inner Shell/Outer Face, Inner Shell/Inner Face
!                        (2) Replaced definition of ExteriorCanvas_Tan with ExteriorCanvas_Green, replaced properties with tested values
!                        (3) Replaced properties of fabrics and floor insulation with tested values
!                        (4) Commented-out: !Material:AirGap,
!                                           !  000_F04 Wall air space resistance,      !- Name
!                                           !  0.15;                                   !- Thermal Resistance {m2-K/W}

!                                           !Material:AirGap,
!                                           !  000_F05 Ceiling air space resistance,   !- Name
!                                           !  0.18;                                   !- Thermal Resistance {m2-K/W}

!                                           !Construction,
!                                           !  Floor_Construction,                     !- Name
!                                           !  05m_Ground,                             !- Layer 1
!                                           !  ground_0.5_ins,                         !- Layer 2
!                                           !  conc_1_inc;                             !- Layer 3
!                                           
!                                           !Construction,
!                                           !  FloorMaterial,                          !- Name
!                                           !  FloorAirGap;                            !- Layer 1


! Eric Bonnema - 09/23/14 - AirBeam_June_V12_13.idf
!                        (1) Made some changes to EMS programs to get each progrm to represent a category (Inside Shell/Inside Face , Inside Shell/Outside Face , Outside Shell/Inside Face , Floor)

! Greg Barker  - 09/24/14 - AirBeam_June_V12_14.idf
!                        (1) Changed thermal resistance of CalculatedFloor to 0.5
!                        (2) Changed Airbeam_GrndTemps schedule
!                        (3) Added output of Surface Inside Face Convection Heat Gain Rate per Area for Floor

!
! *********************************************************************************************************************
!*****************
!This model has a ZONECAPACITANCEMULTIPLIER object.  This is used in an attempt to even out the indoor air temperature
!This model has convection coefficients set to particular equations in an attempt more accuratley capture the effects of the moving air in the space and the convection/radiation balance on the liner material.
!*****************

Version,
  8.1;                                    !- Version Identifier

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  Air Beam Shelter,                       !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
  1,                                      !- Temperature Capacity Multiplier
  1,                                      !- Humidity Capacity Multiplier
  1,                                      !- Carbon Dioxide Capacity Multiplier
  1;                                      !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
  4;                                      !- Number of Timesteps per Hour

!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========

ProgramControl,
  1;                                      !- Number of Threads Allowed

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
  Champaign (OL),                         !- Name
  40.02,                                  !- Latitude {deg}
  -88.28,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  225;                                    !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  Run Period 1,                           !- Name
  6,                                      !- Begin Month
  24,                                     !- Begin Day of Month
  6,                                      !- End Month
  27,                                     !- End Day of Month
  Monday,                                 !- Day of Week for Start Day
  Yes,                                    !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ScheduleTypeLimits,
  Any Number;                             !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
!Infiltraton based on measured data

Schedule:Compact,
  AirBeam_InfilSchedule,                  !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 06/23,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 0:15,                            !- Field 3
  0.000,                                  !- Field 4
  Until: 0:30,                            !- Field 5
  0.000,                                  !- Field 6
  Until: 0:45,                            !- Field 7
  0.000,                                  !- Field 8
  Until: 1:00,                            !- Field 9
  0.000,                                  !- Field 10
  Until: 1:15,                            !- Field 11
  0.000,                                  !- Field 12
  Until: 1:30,                            !- Field 13
  0.000,                                  !- Field 14
  Until: 1:45,                            !- Field 15
  0.000,                                  !- Field 16
  Until: 2:00,                            !- Field 17
  0.000,                                  !- Field 18
  Until: 2:15,                            !- Field 19
  0.000,                                  !- Field 20
  Until: 2:30,                            !- Field 21
  0.000,                                  !- Field 22
  Until: 2:45,                            !- Field 23
  0.000,                                  !- Field 24
  Until: 3:00,                            !- Field 25
  0.000,                                  !- Field 26
  Until: 3:15,                            !- Field 27
  0.000,                                  !- Field 28
  Until: 3:30,                            !- Field 29
  0.000,                                  !- Field 30
  Until: 3:45,                            !- Field 31
  0.000,                                  !- Field 32
  Until: 4:00,                            !- Field 33
  0.000,                                  !- Field 34
  Until: 4:15,                            !- Field 35
  0.000,                                  !- Field 36
  Until: 4:30,                            !- Field 37
  0.000,                                  !- Field 38
  Until: 4:45,                            !- Field 39
  0.000,                                  !- Field 40
  Until: 5:00,                            !- Field 41
  0.000,                                  !- Field 42
  Until: 5:15,                            !- Field 43
  0.000,                                  !- Field 44
  Until: 5:30,                            !- Field 45
  0.000,                                  !- Field 46
  Until: 5:45,                            !- Field 47
  0.000,                                  !- Field 48
  Until: 6:00,                            !- Field 49
  0.000,                                  !- Field 50
  Until: 6:15,                            !- Field 51
  0.000,                                  !- Field 52
  Until: 6:30,                            !- Field 53
  0.000,                                  !- Field 54
  Until: 6:45,                            !- Field 55
  0.000,                                  !- Field 56
  Until: 7:00,                            !- Field 57
  0.000,                                  !- Field 58
  Until: 7:15,                            !- Field 59
  0.000,                                  !- Field 60
  Until: 7:30,                            !- Field 61
  0.000,                                  !- Field 62
  Until: 7:45,                            !- Field 63
  0.000,                                  !- Field 64
  Until: 8:00,                            !- Field 65
  0.000,                                  !- Field 66
  Until: 8:15,                            !- Field 67
  0.000,                                  !- Field 68
  Until: 8:30,                            !- Field 69
  0.000,                                  !- Field 70
  Until: 8:45,                            !- Field 71
  0.000,                                  !- Field 72
  Until: 9:00,                            !- Field 73
  0.000,                                  !- Field 74
  Until: 9:15,                            !- Field 75
  0.000,                                  !- Field 76
  Until: 9:30,                            !- Field 77
  0.000,                                  !- Field 78
  Until: 9:45,                            !- Field 79
  0.000,                                  !- Field 80
  Until: 10:00,                           !- Field 81
  0.000,                                  !- Field 82
  Until: 10:15,                           !- Field 83
  0.000,                                  !- Field 84
  Until: 10:30,                           !- Field 85
  0.000,                                  !- Field 86
  Until: 10:45,                           !- Field 87
  0.000,                                  !- Field 88
  Until: 11:00,                           !- Field 89
  0.000,                                  !- Field 90
  Until: 11:15,                           !- Field 91
  0.000,                                  !- Field 92
  Until: 11:30,                           !- Field 93
  0.000,                                  !- Field 94
  Until: 11:45,                           !- Field 95
  0.000,                                  !- Field 96
  Until: 12:00,                           !- Field 97
  0.000,                                  !- Field 98
  Until: 12:15,                           !- Field 99
  0.000,                                  !- Field 100
  Until: 12:30,                           !- Field 101
  0.000,                                  !- Field 102
  Until: 12:45,                           !- Field 103
  0.000,                                  !- Field 104
  Until: 13:00,                           !- Field 105
  0.000,                                  !- Field 106
  Until: 13:15,                           !- Field 107
  0.000,                                  !- Field 108
  Until: 13:30,                           !- Field 109
  0.000,                                  !- Field 110
  Until: 13:45,                           !- Field 111
  0.000,                                  !- Field 112
  Until: 14:00,                           !- Field 113
  0.000,                                  !- Field 114
  Until: 14:15,                           !- Field 115
  0.000,                                  !- Field 116
  Until: 14:30,                           !- Field 117
  0.000,                                  !- Field 118
  Until: 14:45,                           !- Field 119
  0.000,                                  !- Field 120
  Until: 15:00,                           !- Field 121
  0.000,                                  !- Field 122
  Until: 15:15,                           !- Field 123
  0.000,                                  !- Field 124
  Until: 15:30,                           !- Field 125
  0.000,                                  !- Field 126
  Until: 15:45,                           !- Field 127
  0.000,                                  !- Field 128
  Until: 16:00,                           !- Field 129
  0.000,                                  !- Field 130
  Until: 16:15,                           !- Field 131
  0.000,                                  !- Field 132
  Until: 16:30,                           !- Field 133
  0.000,                                  !- Field 134
  Until: 16:45,                           !- Field 135
  0.000,                                  !- Field 136
  Until: 17:00,                           !- Field 137
  0.000,                                  !- Field 138
  Until: 17:15,                           !- Field 139
  0.000,                                  !- Field 140
  Until: 17:30,                           !- Field 141
  0.000,                                  !- Field 142
  Until: 17:45,                           !- Field 143
  0.000,                                  !- Field 144
  Until: 18:00,                           !- Field 145
  0.000,                                  !- Field 146
  Until: 18:15,                           !- Field 147
  0.000,                                  !- Field 148
  Until: 18:30,                           !- Field 149
  0.000,                                  !- Field 150
  Until: 18:45,                           !- Field 151
  0.000,                                  !- Field 152
  Until: 19:00,                           !- Field 153
  0.000,                                  !- Field 154
  Until: 19:15,                           !- Field 155
  0.000,                                  !- Field 156
  Until: 19:30,                           !- Field 157
  0.000,                                  !- Field 158
  Until: 19:45,                           !- Field 159
  0.000,                                  !- Field 160
  Until: 20:00,                           !- Field 161
  0.000,                                  !- Field 162
  Until: 20:15,                           !- Field 163
  0.000,                                  !- Field 164
  Until: 20:30,                           !- Field 165
  0.000,                                  !- Field 166
  Until: 20:45,                           !- Field 167
  0.000,                                  !- Field 168
  Until: 21:00,                           !- Field 169
  0.000,                                  !- Field 170
  Until: 21:15,                           !- Field 171
  0.000,                                  !- Field 172
  Until: 21:30,                           !- Field 173
  0.000,                                  !- Field 174
  Until: 21:45,                           !- Field 175
  0.000,                                  !- Field 176
  Until: 22:00,                           !- Field 177
  0.000,                                  !- Field 178
  Until: 22:15,                           !- Field 179
  0.000,                                  !- Field 180
  Until: 22:30,                           !- Field 181
  0.000,                                  !- Field 182
  Until: 22:45,                           !- Field 183
  0.000,                                  !- Field 184
  Until: 23:00,                           !- Field 185
  0.000,                                  !- Field 186
  Until: 23:15,                           !- Field 187
  0.000,                                  !- Field 188
  Until: 23:30,                           !- Field 189
  0.000,                                  !- Field 190
  Until: 23:45,                           !- Field 191
  0.000,                                  !- Field 192
  Until: 24:00,                           !- Field 193
  0.000,                                  !- Field 194
  Through: 06/24,                         !- Field 195
  For: AllDays,                           !- Field 196
  Until: 0:15,                            !- Field 197
  0.000,                                  !- Field 198
  Until: 0:30,                            !- Field 199
  0.000,                                  !- Field 200
  Until: 0:45,                            !- Field 201
  0.000,                                  !- Field 202
  Until: 1:00,                            !- Field 203
  0.000,                                  !- Field 204
  Until: 1:15,                            !- Field 205
  0.000,                                  !- Field 206
  Until: 1:30,                            !- Field 207
  0.000,                                  !- Field 208
  Until: 1:45,                            !- Field 209
  0.000,                                  !- Field 210
  Until: 2:00,                            !- Field 211
  0.000,                                  !- Field 212
  Until: 2:15,                            !- Field 213
  0.000,                                  !- Field 214
  Until: 2:30,                            !- Field 215
  0.000,                                  !- Field 216
  Until: 2:45,                            !- Field 217
  0.000,                                  !- Field 218
  Until: 3:00,                            !- Field 219
  0.000,                                  !- Field 220
  Until: 3:15,                            !- Field 221
  0.000,                                  !- Field 222
  Until: 3:30,                            !- Field 223
  0.000,                                  !- Field 224
  Until: 3:45,                            !- Field 225
  0.000,                                  !- Field 226
  Until: 4:00,                            !- Field 227
  0.000,                                  !- Field 228
  Until: 4:15,                            !- Field 229
  0.000,                                  !- Field 230
  Until: 4:30,                            !- Field 231
  0.000,                                  !- Field 232
  Until: 4:45,                            !- Field 233
  0.000,                                  !- Field 234
  Until: 5:00,                            !- Field 235
  0.000,                                  !- Field 236
  Until: 5:15,                            !- Field 237
  0.000,                                  !- Field 238
  Until: 5:30,                            !- Field 239
  0.000,                                  !- Field 240
  Until: 5:45,                            !- Field 241
  0.000,                                  !- Field 242
  Until: 6:00,                            !- Field 243
  0.000,                                  !- Field 244
  Until: 6:15,                            !- Field 245
  0.000,                                  !- Field 246
  Until: 6:30,                            !- Field 247
  0.000,                                  !- Field 248
  Until: 6:45,                            !- Field 249
  0.000,                                  !- Field 250
  Until: 7:00,                            !- Field 251
  0.000,                                  !- Field 252
  Until: 7:15,                            !- Field 253
  0.161,                                  !- Field 254
  Until: 7:30,                            !- Field 255
  0.165,                                  !- Field 256
  Until: 7:45,                            !- Field 257
  0.184,                                  !- Field 258
  Until: 8:00,                            !- Field 259
  0.175,                                  !- Field 260
  Until: 8:15,                            !- Field 261
  0.195,                                  !- Field 262
  Until: 8:30,                            !- Field 263
  0.169,                                  !- Field 264
  Until: 8:45,                            !- Field 265
  0.191,                                  !- Field 266
  Until: 9:00,                            !- Field 267
  0.177,                                  !- Field 268
  Until: 9:15,                            !- Field 269
  0.176,                                  !- Field 270
  Until: 9:30,                            !- Field 271
  0.190,                                  !- Field 272
  Until: 9:45,                            !- Field 273
  0.219,                                  !- Field 274
  Until: 10:00,                           !- Field 275
  0.212,                                  !- Field 276
  Until: 10:15,                           !- Field 277
  0.232,                                  !- Field 278
  Until: 10:30,                           !- Field 279
  0.241,                                  !- Field 280
  Until: 10:45,                           !- Field 281
  0.240,                                  !- Field 282
  Until: 11:00,                           !- Field 283
  0.252,                                  !- Field 284
  Until: 11:15,                           !- Field 285
  0.260,                                  !- Field 286
  Until: 11:30,                           !- Field 287
  0.255,                                  !- Field 288
  Until: 11:45,                           !- Field 289
  0.299,                                  !- Field 290
  Until: 12:00,                           !- Field 291
  0.267,                                  !- Field 292
  Until: 12:15,                           !- Field 293
  0.308,                                  !- Field 294
  Until: 12:30,                           !- Field 295
  0.263,                                  !- Field 296
  Until: 12:45,                           !- Field 297
  0.303,                                  !- Field 298
  Until: 13:00,                           !- Field 299
  0.317,                                  !- Field 300
  Until: 13:15,                           !- Field 301
  0.290,                                  !- Field 302
  Until: 13:30,                           !- Field 303
  0.283,                                  !- Field 304
  Until: 13:45,                           !- Field 305
  0.384,                                  !- Field 306
  Until: 14:00,                           !- Field 307
  0.373,                                  !- Field 308
  Until: 14:15,                           !- Field 309
  0.204,                                  !- Field 310
  Until: 14:30,                           !- Field 311
  0.272,                                  !- Field 312
  Until: 14:45,                           !- Field 313
  0.288,                                  !- Field 314
  Until: 15:00,                           !- Field 315
  0.329,                                  !- Field 316
  Until: 15:15,                           !- Field 317
  0.339,                                  !- Field 318
  Until: 15:30,                           !- Field 319
  0.382,                                  !- Field 320
  Until: 15:45,                           !- Field 321
  0.300,                                  !- Field 322
  Until: 16:00,                           !- Field 323
  0.352,                                  !- Field 324
  Until: 16:15,                           !- Field 325
  0.485,                                  !- Field 326
  Until: 16:30,                           !- Field 327
  0.358,                                  !- Field 328
  Until: 16:45,                           !- Field 329
  0.364,                                  !- Field 330
  Until: 17:00,                           !- Field 331
  0.393,                                  !- Field 332
  Until: 17:15,                           !- Field 333
  0.317,                                  !- Field 334
  Until: 17:30,                           !- Field 335
  0.374,                                  !- Field 336
  Until: 17:45,                           !- Field 337
  0.401,                                  !- Field 338
  Until: 18:00,                           !- Field 339
  0.356,                                  !- Field 340
  Until: 18:15,                           !- Field 341
  0.373,                                  !- Field 342
  Until: 18:30,                           !- Field 343
  0.291,                                  !- Field 344
  Until: 18:45,                           !- Field 345
  0.296,                                  !- Field 346
  Until: 19:00,                           !- Field 347
  0.241,                                  !- Field 348
  Until: 19:15,                           !- Field 349
  0.224,                                  !- Field 350
  Until: 19:30,                           !- Field 351
  0.214,                                  !- Field 352
  Until: 19:45,                           !- Field 353
  0.245,                                  !- Field 354
  Until: 20:00,                           !- Field 355
  0.240,                                  !- Field 356
  Until: 20:15,                           !- Field 357
  0.227,                                  !- Field 358
  Until: 20:30,                           !- Field 359
  0.207,                                  !- Field 360
  Until: 20:45,                           !- Field 361
  0.178,                                  !- Field 362
  Until: 21:00,                           !- Field 363
  0.228,                                  !- Field 364
  Until: 21:15,                           !- Field 365
  0.252,                                  !- Field 366
  Until: 21:30,                           !- Field 367
  0.229,                                  !- Field 368
  Until: 21:45,                           !- Field 369
  0.205,                                  !- Field 370
  Until: 22:00,                           !- Field 371
  0.182,                                  !- Field 372
  Until: 22:15,                           !- Field 373
  0.193,                                  !- Field 374
  Until: 22:30,                           !- Field 375
  0.159,                                  !- Field 376
  Until: 22:45,                           !- Field 377
  0.244,                                  !- Field 378
  Until: 23:00,                           !- Field 379
  0.243,                                  !- Field 380
  Until: 23:15,                           !- Field 381
  0.247,                                  !- Field 382
  Until: 23:30,                           !- Field 383
  0.292,                                  !- Field 384
  Until: 23:45,                           !- Field 385
  0.254,                                  !- Field 386
  Until: 24:00,                           !- Field 387
  0.257,                                  !- Field 388
  Through: 06/25,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 0:15,                            !- Field 391
  0.197,                                  !- Field 392
  Until: 0:30,                            !- Field 393
  0.202,                                  !- Field 394
  Until: 0:45,                            !- Field 395
  0.256,                                  !- Field 396
  Until: 1:00,                            !- Field 397
  0.227,                                  !- Field 398
  Until: 1:15,                            !- Field 399
  0.217,                                  !- Field 400
  Until: 1:30,                            !- Field 401
  0.255,                                  !- Field 402
  Until: 1:45,                            !- Field 403
  0.226,                                  !- Field 404
  Until: 2:00,                            !- Field 405
  0.286,                                  !- Field 406
  Until: 2:15,                            !- Field 407
  0.270,                                  !- Field 408
  Until: 2:30,                            !- Field 409
  0.287,                                  !- Field 410
  Until: 2:45,                            !- Field 411
  0.246,                                  !- Field 412
  Until: 3:00,                            !- Field 413
  0.236,                                  !- Field 414
  Until: 3:15,                            !- Field 415
  0.221,                                  !- Field 416
  Until: 3:30,                            !- Field 417
  0.182,                                  !- Field 418
  Until: 3:45,                            !- Field 419
  0.108,                                  !- Field 420
  Until: 4:00,                            !- Field 421
  0.107,                                  !- Field 422
  Until: 4:15,                            !- Field 423
  0.153,                                  !- Field 424
  Until: 4:30,                            !- Field 425
  0.143,                                  !- Field 426
  Until: 4:45,                            !- Field 427
  0.072,                                  !- Field 428
  Until: 5:00,                            !- Field 429
  0.125,                                  !- Field 430
  Until: 5:15,                            !- Field 431
  0.184,                                  !- Field 432
  Until: 5:30,                            !- Field 433
  0.150,                                  !- Field 434
  Until: 5:45,                            !- Field 435
  0.431,                                  !- Field 436
  Until: 6:00,                            !- Field 437
  0.212,                                  !- Field 438
  Until: 6:15,                            !- Field 439
  0.171,                                  !- Field 440
  Until: 6:30,                            !- Field 441
  0.182,                                  !- Field 442
  Until: 6:45,                            !- Field 443
  0.196,                                  !- Field 444
  Until: 7:00,                            !- Field 445
  0.233,                                  !- Field 446
  Until: 7:15,                            !- Field 447
  0.154,                                  !- Field 448
  Until: 7:30,                            !- Field 449
  0.303,                                  !- Field 450
  Until: 7:45,                            !- Field 451
  0.327,                                  !- Field 452
  Until: 8:00,                            !- Field 453
  0.331,                                  !- Field 454
  Until: 8:15,                            !- Field 455
  0.338,                                  !- Field 456
  Until: 8:30,                            !- Field 457
  0.403,                                  !- Field 458
  Until: 8:45,                            !- Field 459
  0.427,                                  !- Field 460
  Until: 9:00,                            !- Field 461
  0.392,                                  !- Field 462
  Until: 9:15,                            !- Field 463
  0.403,                                  !- Field 464
  Until: 9:30,                            !- Field 465
  0.376,                                  !- Field 466
  Until: 9:45,                            !- Field 467
  0.405,                                  !- Field 468
  Until: 10:00,                           !- Field 469
  0.382,                                  !- Field 470
  Until: 10:15,                           !- Field 471
  0.486,                                  !- Field 472
  Until: 10:30,                           !- Field 473
  0.457,                                  !- Field 474
  Until: 10:45,                           !- Field 475
  0.499,                                  !- Field 476
  Until: 11:00,                           !- Field 477
  0.431,                                  !- Field 478
  Until: 11:15,                           !- Field 479
  0.452,                                  !- Field 480
  Until: 11:30,                           !- Field 481
  0.516,                                  !- Field 482
  Until: 11:45,                           !- Field 483
  0.479,                                  !- Field 484
  Until: 12:00,                           !- Field 485
  0.549,                                  !- Field 486
  Until: 12:15,                           !- Field 487
  0.485,                                  !- Field 488
  Until: 12:30,                           !- Field 489
  0.462,                                  !- Field 490
  Until: 12:45,                           !- Field 491
  0.560,                                  !- Field 492
  Until: 13:00,                           !- Field 493
  0.448,                                  !- Field 494
  Until: 13:15,                           !- Field 495
  0.544,                                  !- Field 496
  Until: 13:30,                           !- Field 497
  0.511,                                  !- Field 498
  Until: 13:45,                           !- Field 499
  0.506,                                  !- Field 500
  Until: 14:00,                           !- Field 501
  0.548,                                  !- Field 502
  Until: 14:15,                           !- Field 503
  0.542,                                  !- Field 504
  Until: 14:30,                           !- Field 505
  0.580,                                  !- Field 506
  Until: 14:45,                           !- Field 507
  0.513,                                  !- Field 508
  Until: 15:00,                           !- Field 509
  0.561,                                  !- Field 510
  Until: 15:15,                           !- Field 511
  0.579,                                  !- Field 512
  Until: 15:30,                           !- Field 513
  0.578,                                  !- Field 514
  Until: 15:45,                           !- Field 515
  0.554,                                  !- Field 516
  Until: 16:00,                           !- Field 517
  0.590,                                  !- Field 518
  Until: 16:15,                           !- Field 519
  0.749,                                  !- Field 520
  Until: 16:30,                           !- Field 521
  0.603,                                  !- Field 522
  Until: 16:45,                           !- Field 523
  0.595,                                  !- Field 524
  Until: 17:00,                           !- Field 525
  0.536,                                  !- Field 526
  Until: 17:15,                           !- Field 527
  0.537,                                  !- Field 528
  Until: 17:30,                           !- Field 529
  0.573,                                  !- Field 530
  Until: 17:45,                           !- Field 531
  0.523,                                  !- Field 532
  Until: 18:00,                           !- Field 533
  0.513,                                  !- Field 534
  Until: 18:15,                           !- Field 535
  0.418,                                  !- Field 536
  Until: 18:30,                           !- Field 537
  0.329,                                  !- Field 538
  Until: 18:45,                           !- Field 539
  0.273,                                  !- Field 540
  Until: 19:00,                           !- Field 541
  0.242,                                  !- Field 542
  Until: 19:15,                           !- Field 543
  0.246,                                  !- Field 544
  Until: 19:30,                           !- Field 545
  0.269,                                  !- Field 546
  Until: 19:45,                           !- Field 547
  0.322,                                  !- Field 548
  Until: 20:00,                           !- Field 549
  0.254,                                  !- Field 550
  Until: 20:15,                           !- Field 551
  0.204,                                  !- Field 552
  Until: 20:30,                           !- Field 553
  0.190,                                  !- Field 554
  Until: 20:45,                           !- Field 555
  0.192,                                  !- Field 556
  Until: 21:00,                           !- Field 557
  0.170,                                  !- Field 558
  Until: 21:15,                           !- Field 559
  0.182,                                  !- Field 560
  Until: 21:30,                           !- Field 561
  0.161,                                  !- Field 562
  Until: 21:45,                           !- Field 563
  0.160,                                  !- Field 564
  Until: 22:00,                           !- Field 565
  0.175,                                  !- Field 566
  Until: 22:15,                           !- Field 567
  0.134,                                  !- Field 568
  Until: 22:30,                           !- Field 569
  0.161,                                  !- Field 570
  Until: 22:45,                           !- Field 571
  0.138,                                  !- Field 572
  Until: 23:00,                           !- Field 573
  0.157,                                  !- Field 574
  Until: 23:15,                           !- Field 575
  0.132,                                  !- Field 576
  Until: 23:30,                           !- Field 577
  0.154,                                  !- Field 578
  Until: 23:45,                           !- Field 579
  0.108,                                  !- Field 580
  Until: 24:00,                           !- Field 581
  0.181,                                  !- Field 582
  Through: 06/26,                         !- Field 583
  For: AllDays,                           !- Field 584
  Until: 0:15,                            !- Field 585
  0.172,                                  !- Field 586
  Until: 0:30,                            !- Field 587
  0.141,                                  !- Field 588
  Until: 0:45,                            !- Field 589
  0.146,                                  !- Field 590
  Until: 1:00,                            !- Field 591
  0.137,                                  !- Field 592
  Until: 1:15,                            !- Field 593
  0.214,                                  !- Field 594
  Until: 1:30,                            !- Field 595
  0.215,                                  !- Field 596
  Until: 1:45,                            !- Field 597
  0.235,                                  !- Field 598
  Until: 2:00,                            !- Field 599
  0.196,                                  !- Field 600
  Until: 2:15,                            !- Field 601
  0.213,                                  !- Field 602
  Until: 2:30,                            !- Field 603
  0.174,                                  !- Field 604
  Until: 2:45,                            !- Field 605
  0.190,                                  !- Field 606
  Until: 3:00,                            !- Field 607
  0.241,                                  !- Field 608
  Until: 3:15,                            !- Field 609
  0.183,                                  !- Field 610
  Until: 3:30,                            !- Field 611
  0.157,                                  !- Field 612
  Until: 3:45,                            !- Field 613
  0.177,                                  !- Field 614
  Until: 4:00,                            !- Field 615
  0.093,                                  !- Field 616
  Until: 4:15,                            !- Field 617
  0.189,                                  !- Field 618
  Until: 4:30,                            !- Field 619
  0.090,                                  !- Field 620
  Until: 4:45,                            !- Field 621
  0.119,                                  !- Field 622
  Until: 5:00,                            !- Field 623
  0.114,                                  !- Field 624
  Until: 5:15,                            !- Field 625
  0.194,                                  !- Field 626
  Until: 5:30,                            !- Field 627
  0.135,                                  !- Field 628
  Until: 5:45,                            !- Field 629
  0.161,                                  !- Field 630
  Until: 6:00,                            !- Field 631
  0.143,                                  !- Field 632
  Until: 6:15,                            !- Field 633
  0.073,                                  !- Field 634
  Until: 6:30,                            !- Field 635
  0.101,                                  !- Field 636
  Until: 6:45,                            !- Field 637
  0.176,                                  !- Field 638
  Until: 7:00,                            !- Field 639
  0.103,                                  !- Field 640
  Until: 7:15,                            !- Field 641
  0.462,                                  !- Field 642
  Until: 7:30,                            !- Field 643
  1.192,                                  !- Field 644
  Until: 7:45,                            !- Field 645
  4.706,                                  !- Field 646
  Until: 8:00,                            !- Field 647
  0.264,                                  !- Field 648
  Until: 8:15,                            !- Field 649
  0.250,                                  !- Field 650
  Until: 8:30,                            !- Field 651
  0.236,                                  !- Field 652
  Until: 8:45,                            !- Field 653
  0.197,                                  !- Field 654
  Until: 9:00,                            !- Field 655
  0.186,                                  !- Field 656
  Until: 9:15,                            !- Field 657
  0.298,                                  !- Field 658
  Until: 9:30,                            !- Field 659
  0.377,                                  !- Field 660
  Until: 9:45,                            !- Field 661
  0.167,                                  !- Field 662
  Until: 10:00,                           !- Field 663
  0.174,                                  !- Field 664
  Until: 10:15,                           !- Field 665
  0.197,                                  !- Field 666
  Until: 10:30,                           !- Field 667
  0.126,                                  !- Field 668
  Until: 10:45,                           !- Field 669
  0.039,                                  !- Field 670
  Until: 11:00,                           !- Field 671
  0.317,                                  !- Field 672
  Until: 11:15,                           !- Field 673
  0.335,                                  !- Field 674
  Until: 11:30,                           !- Field 675
  0.291,                                  !- Field 676
  Until: 11:45,                           !- Field 677
  0.176,                                  !- Field 678
  Until: 12:00,                           !- Field 679
  0.127,                                  !- Field 680
  Until: 12:15,                           !- Field 681
  0.310,                                  !- Field 682
  Until: 12:30,                           !- Field 683
  0.243,                                  !- Field 684
  Until: 12:45,                           !- Field 685
  0.313,                                  !- Field 686
  Until: 13:00,                           !- Field 687
  0.383,                                  !- Field 688
  Until: 13:15,                           !- Field 689
  5.204,                                  !- Field 690
  Until: 13:30,                           !- Field 691
  5.335,                                  !- Field 692
  Until: 13:45,                           !- Field 693
  4.795,                                  !- Field 694
  Until: 14:00,                           !- Field 695
  0.529,                                  !- Field 696
  Until: 14:15,                           !- Field 697
  0.514,                                  !- Field 698
  Until: 14:30,                           !- Field 699
  0.484,                                  !- Field 700
  Until: 14:45,                           !- Field 701
  0.524,                                  !- Field 702
  Until: 15:00,                           !- Field 703
  0.497,                                  !- Field 704
  Until: 15:15,                           !- Field 705
  0.428,                                  !- Field 706
  Until: 15:30,                           !- Field 707
  0.445,                                  !- Field 708
  Until: 15:45,                           !- Field 709
  0.428,                                  !- Field 710
  Until: 16:00,                           !- Field 711
  0.472,                                  !- Field 712
  Until: 16:15,                           !- Field 713
  0.502,                                  !- Field 714
  Until: 16:30,                           !- Field 715
  0.415,                                  !- Field 716
  Until: 16:45,                           !- Field 717
  0.357,                                  !- Field 718
  Until: 17:00,                           !- Field 719
  0.367,                                  !- Field 720
  Until: 17:15,                           !- Field 721
  0.331,                                  !- Field 722
  Until: 17:30,                           !- Field 723
  0.422,                                  !- Field 724
  Until: 17:45,                           !- Field 725
  0.413,                                  !- Field 726
  Until: 18:00,                           !- Field 727
  0.392,                                  !- Field 728
  Until: 18:15,                           !- Field 729
  0.324,                                  !- Field 730
  Until: 18:30,                           !- Field 731
  0.279,                                  !- Field 732
  Until: 18:45,                           !- Field 733
  0.308,                                  !- Field 734
  Until: 19:00,                           !- Field 735
  0.308,                                  !- Field 736
  Until: 19:15,                           !- Field 737
  0.256,                                  !- Field 738
  Until: 19:30,                           !- Field 739
  0.247,                                  !- Field 740
  Until: 19:45,                           !- Field 741
  0.214,                                  !- Field 742
  Until: 20:00,                           !- Field 743
  0.196,                                  !- Field 744
  Until: 20:15,                           !- Field 745
  0.222,                                  !- Field 746
  Until: 20:30,                           !- Field 747
  0.191,                                  !- Field 748
  Until: 20:45,                           !- Field 749
  0.210,                                  !- Field 750
  Until: 21:00,                           !- Field 751
  0.194,                                  !- Field 752
  Until: 21:15,                           !- Field 753
  0.217,                                  !- Field 754
  Until: 21:30,                           !- Field 755
  0.176,                                  !- Field 756
  Until: 21:45,                           !- Field 757
  0.202,                                  !- Field 758
  Until: 22:00,                           !- Field 759
  0.194,                                  !- Field 760
  Until: 22:15,                           !- Field 761
  0.163,                                  !- Field 762
  Until: 22:30,                           !- Field 763
  0.297,                                  !- Field 764
  Until: 22:45,                           !- Field 765
  0.239,                                  !- Field 766
  Until: 23:00,                           !- Field 767
  0.203,                                  !- Field 768
  Until: 23:15,                           !- Field 769
  0.257,                                  !- Field 770
  Until: 23:30,                           !- Field 771
  0.249,                                  !- Field 772
  Until: 23:45,                           !- Field 773
  0.234,                                  !- Field 774
  Until: 24:00,                           !- Field 775
  0.258,                                  !- Field 776
  Through: 12/31,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 0:15,                            !- Field 779
  0.209,                                  !- Field 780
  Until: 0:30,                            !- Field 781
  0.234,                                  !- Field 782
  Until: 0:45,                            !- Field 783
  0.250,                                  !- Field 784
  Until: 1:00,                            !- Field 785
  0.297,                                  !- Field 786
  Until: 1:15,                            !- Field 787
  0.251,                                  !- Field 788
  Until: 1:30,                            !- Field 789
  0.284,                                  !- Field 790
  Until: 1:45,                            !- Field 791
  0.173,                                  !- Field 792
  Until: 2:00,                            !- Field 793
  0.204,                                  !- Field 794
  Until: 2:15,                            !- Field 795
  0.113,                                  !- Field 796
  Until: 2:30,                            !- Field 797
  0.136,                                  !- Field 798
  Until: 2:45,                            !- Field 799
  0.176,                                  !- Field 800
  Until: 3:00,                            !- Field 801
  0.153,                                  !- Field 802
  Until: 3:15,                            !- Field 803
  0.082,                                  !- Field 804
  Until: 3:30,                            !- Field 805
  0.150,                                  !- Field 806
  Until: 3:45,                            !- Field 807
  0.044,                                  !- Field 808
  Until: 4:00,                            !- Field 809
  0.132,                                  !- Field 810
  Until: 4:15,                            !- Field 811
  0.089,                                  !- Field 812
  Until: 4:30,                            !- Field 813
  0.100,                                  !- Field 814
  Until: 4:45,                            !- Field 815
  0.075,                                  !- Field 816
  Until: 5:00,                            !- Field 817
  0.163,                                  !- Field 818
  Until: 5:15,                            !- Field 819
  0.106,                                  !- Field 820
  Until: 5:30,                            !- Field 821
  0.083,                                  !- Field 822
  Until: 5:45,                            !- Field 823
  0.059,                                  !- Field 824
  Until: 6:00,                            !- Field 825
  0.200,                                  !- Field 826
  Until: 6:15,                            !- Field 827
  0.143,                                  !- Field 828
  Until: 6:30,                            !- Field 829
  0.093,                                  !- Field 830
  Until: 6:45,                            !- Field 831
  0.274,                                  !- Field 832
  Until: 7:00,                            !- Field 833
  0.274,                                  !- Field 834
  Until: 7:15,                            !- Field 835
  0.274,                                  !- Field 836
  Until: 7:30,                            !- Field 837
  0.000,                                  !- Field 838
  Until: 7:45,                            !- Field 839
  0.000,                                  !- Field 840
  Until: 8:00,                            !- Field 841
  0.000,                                  !- Field 842
  Until: 8:15,                            !- Field 843
  0.000,                                  !- Field 844
  Until: 8:30,                            !- Field 845
  0.000,                                  !- Field 846
  Until: 8:45,                            !- Field 847
  0.000,                                  !- Field 848
  Until: 9:00,                            !- Field 849
  0.000,                                  !- Field 850
  Until: 9:15,                            !- Field 851
  0.000,                                  !- Field 852
  Until: 9:30,                            !- Field 853
  0.000,                                  !- Field 854
  Until: 9:45,                            !- Field 855
  0.000,                                  !- Field 856
  Until: 10:00,                           !- Field 857
  0.000,                                  !- Field 858
  Until: 10:15,                           !- Field 859
  0.000,                                  !- Field 860
  Until: 10:30,                           !- Field 861
  0.000,                                  !- Field 862
  Until: 10:45,                           !- Field 863
  0.000,                                  !- Field 864
  Until: 11:00,                           !- Field 865
  0.000,                                  !- Field 866
  Until: 11:15,                           !- Field 867
  0.000,                                  !- Field 868
  Until: 11:30,                           !- Field 869
  0.000,                                  !- Field 870
  Until: 11:45,                           !- Field 871
  0.000,                                  !- Field 872
  Until: 12:00,                           !- Field 873
  0.000,                                  !- Field 874
  Until: 12:15,                           !- Field 875
  0.000,                                  !- Field 876
  Until: 12:30,                           !- Field 877
  0.000,                                  !- Field 878
  Until: 12:45,                           !- Field 879
  0.000,                                  !- Field 880
  Until: 13:00,                           !- Field 881
  0.000,                                  !- Field 882
  Until: 13:15,                           !- Field 883
  0.000,                                  !- Field 884
  Until: 13:30,                           !- Field 885
  0.000,                                  !- Field 886
  Until: 13:45,                           !- Field 887
  0.000,                                  !- Field 888
  Until: 14:00,                           !- Field 889
  0.000,                                  !- Field 890
  Until: 14:15,                           !- Field 891
  0.000,                                  !- Field 892
  Until: 14:30,                           !- Field 893
  0.000,                                  !- Field 894
  Until: 14:45,                           !- Field 895
  0.000,                                  !- Field 896
  Until: 15:00,                           !- Field 897
  0.000,                                  !- Field 898
  Until: 15:15,                           !- Field 899
  0.000,                                  !- Field 900
  Until: 15:30,                           !- Field 901
  0.000,                                  !- Field 902
  Until: 15:45,                           !- Field 903
  0.000,                                  !- Field 904
  Until: 16:00,                           !- Field 905
  0.000,                                  !- Field 906
  Until: 16:15,                           !- Field 907
  0.000,                                  !- Field 908
  Until: 16:30,                           !- Field 909
  0.000,                                  !- Field 910
  Until: 16:45,                           !- Field 911
  0.000,                                  !- Field 912
  Until: 17:00,                           !- Field 913
  0.000,                                  !- Field 914
  Until: 17:15,                           !- Field 915
  0.000,                                  !- Field 916
  Until: 17:30,                           !- Field 917
  0.000,                                  !- Field 918
  Until: 17:45,                           !- Field 919
  0.000,                                  !- Field 920
  Until: 18:00,                           !- Field 921
  0.000,                                  !- Field 922
  Until: 18:15,                           !- Field 923
  0.000,                                  !- Field 924
  Until: 18:30,                           !- Field 925
  0.000,                                  !- Field 926
  Until: 18:45,                           !- Field 927
  0.000,                                  !- Field 928
  Until: 19:00,                           !- Field 929
  0.000,                                  !- Field 930
  Until: 19:15,                           !- Field 931
  0.000,                                  !- Field 932
  Until: 19:30,                           !- Field 933
  0.000,                                  !- Field 934
  Until: 19:45,                           !- Field 935
  0.000,                                  !- Field 936
  Until: 20:00,                           !- Field 937
  0.000,                                  !- Field 938
  Until: 20:15,                           !- Field 939
  0.000,                                  !- Field 940
  Until: 20:30,                           !- Field 941
  0.000,                                  !- Field 942
  Until: 20:45,                           !- Field 943
  0.000,                                  !- Field 944
  Until: 21:00,                           !- Field 945
  0.000,                                  !- Field 946
  Until: 21:15,                           !- Field 947
  0.000,                                  !- Field 948
  Until: 21:30,                           !- Field 949
  0.000,                                  !- Field 950
  Until: 21:45,                           !- Field 951
  0.000,                                  !- Field 952
  Until: 22:00,                           !- Field 953
  0.000,                                  !- Field 954
  Until: 22:15,                           !- Field 955
  0.000,                                  !- Field 956
  Until: 22:30,                           !- Field 957
  0.000,                                  !- Field 958
  Until: 22:45,                           !- Field 959
  0.000,                                  !- Field 960
  Until: 23:00,                           !- Field 961
  0.000,                                  !- Field 962
  Until: 23:15,                           !- Field 963
  0.000,                                  !- Field 964
  Until: 23:30,                           !- Field 965
  0.000,                                  !- Field 966
  Until: 23:45,                           !- Field 967
  0.000,                                  !- Field 968
  Until: 24:00,                           !- Field 969
  0.000;                                  !- Field 970


!Ground temperatures based Q_dot calculation

Schedule:Compact,
    AirBeam_GrndTemps,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 06/23, For: AllDays, Until: 0:15,0.000,
                                  Until: 0:30,0.000,
                                  Until: 0:45,0.000,
                                  Until: 1:00,0.000,
                                  Until: 1:15,0.000,
                                  Until: 1:30,0.000,
                                  Until: 1:45,0.000,
                                  Until: 2:00,0.000,
                                  Until: 2:15,0.000,
                                  Until: 2:30,0.000,
                                  Until: 2:45,0.000,
                                  Until: 3:00,0.000,
                                  Until: 3:15,0.000,
                                  Until: 3:30,0.000,
                                  Until: 3:45,0.000,
                                  Until: 4:00,0.000,
                                  Until: 4:15,0.000,
                                  Until: 4:30,0.000,
                                  Until: 4:45,0.000,
                                  Until: 5:00,0.000,
                                  Until: 5:15,0.000,
                                  Until: 5:30,0.000,
                                  Until: 5:45,0.000,
                                  Until: 6:00,0.000,
                                  Until: 6:15,0.000,
                                  Until: 6:30,0.000,
                                  Until: 6:45,0.000,
                                  Until: 7:00,0.000,
                                  Until: 7:15,0.000,
                                  Until: 7:30,0.000,
                                  Until: 7:45,0.000,
                                  Until: 8:00,0.000,
                                  Until: 8:15,0.000,
                                  Until: 8:30,0.000,
                                  Until: 8:45,0.000,
                                  Until: 9:00,0.000,
                                  Until: 9:15,0.000,
                                  Until: 9:30,0.000,
                                  Until: 9:45,0.000,
                                  Until: 10:00,0.000,
                                  Until: 10:15,0.000,
                                  Until: 10:30,0.000,
                                  Until: 10:45,0.000,
                                  Until: 11:00,0.000,
                                  Until: 11:15,0.000,
                                  Until: 11:30,0.000,
                                  Until: 11:45,0.000,
                                  Until: 12:00,0.000,
                                  Until: 12:15,0.000,
                                  Until: 12:30,0.000,
                                  Until: 12:45,0.000,
                                  Until: 13:00,0.000,
                                  Until: 13:15,0.000,
                                  Until: 13:30,0.000,
                                  Until: 13:45,0.000,
                                  Until: 14:00,0.000,
                                  Until: 14:15,0.000,
                                  Until: 14:30,0.000,
                                  Until: 14:45,0.000,
                                  Until: 15:00,0.000,
                                  Until: 15:15,0.000,
                                  Until: 15:30,0.000,
                                  Until: 15:45,0.000,
                                  Until: 16:00,0.000,
                                  Until: 16:15,0.000,
                                  Until: 16:30,0.000,
                                  Until: 16:45,0.000,
                                  Until: 17:00,0.000,
                                  Until: 17:15,0.000,
                                  Until: 17:30,0.000,
                                  Until: 17:45,0.000,
                                  Until: 18:00,0.000,
                                  Until: 18:15,0.000,
                                  Until: 18:30,0.000,
                                  Until: 18:45,0.000,
                                  Until: 19:00,0.000,
                                  Until: 19:15,0.000,
                                  Until: 19:30,0.000,
                                  Until: 19:45,0.000,
                                  Until: 20:00,0.000,
                                  Until: 20:15,0.000,
                                  Until: 20:30,0.000,
                                  Until: 20:45,0.000,
                                  Until: 21:00,0.000,
                                  Until: 21:15,0.000,
                                  Until: 21:30,0.000,
                                  Until: 21:45,0.000,
                                  Until: 22:00,0.000,
                                  Until: 22:15,0.000,
                                  Until: 22:30,0.000,
                                  Until: 22:45,0.000,
                                  Until: 23:00,0.000,
                                  Until: 23:15,0.000,
                                  Until: 23:30,0.000,
                                  Until: 23:45,0.000,
                                  Until: 24:00,0.000,
    Through: 06/24, For: AllDays, Until: 0:15,0.000,
                                  Until: 0:30,0.000,
                                  Until: 0:45,0.000,
                                  Until: 1:00,0.000,
                                  Until: 1:15,0.000,
                                  Until: 1:30,0.000,
                                  Until: 1:45,0.000,
                                  Until: 2:00,0.000,
                                  Until: 2:15,0.000,
                                  Until: 2:30,0.000,
                                  Until: 2:45,0.000,
                                  Until: 3:00,0.000,
                                  Until: 3:15,0.000,
                                  Until: 3:30,0.000,
                                  Until: 3:45,0.000,
                                  Until: 4:00,0.000,
                                  Until: 4:15,0.000,
                                  Until: 4:30,0.000,
                                  Until: 4:45,0.000,
                                  Until: 5:00,0.000,
                                  Until: 5:15,0.000,
                                  Until: 5:30,0.000,
                                  Until: 5:45,0.000,
                                  Until: 6:00,0.000,
                                  Until: 6:15,0.000,
                                  Until: 6:30,0.000,
                                  Until: 6:45,0.000,
                                  Until: 7:00,0.000,
                                  Until: 7:15,0.000,
                                  Until: 7:30,0.000,
                                  Until: 7:45,0.000,
                                  Until: 8:00,0.000,
                                  Until: 8:15,0.000,
                                  Until: 8:30,0.000,
                                  Until: 8:45,0.000,
                                  Until: 9:00,0.000,
                                  Until: 9:15,20.936,
                                  Until: 9:30,19.625,
                                  Until: 9:45,21.048,
                                  Until: 10:00,21.815,
                                  Until: 10:15,21.778,
                                  Until: 10:30,23.421,
                                  Until: 10:45,23.247,
                                  Until: 11:00,22.707,
                                  Until: 11:15,23.205,
                                  Until: 11:30,23.929,
                                  Until: 11:45,27.105,
                                  Until: 12:00,27.527,
                                  Until: 12:15,22.845,
                                  Until: 12:30,26.947,
                                  Until: 12:45,25.324,
                                  Until: 13:00,20.339,
                                  Until: 13:15,20.790,
                                  Until: 13:30,20.944,
                                  Until: 13:45,18.786,
                                  Until: 14:00,19.670,
                                  Until: 14:15,24.178,
                                  Until: 14:30,26.647,
                                  Until: 14:45,24.174,
                                  Until: 15:00,27.651,
                                  Until: 15:15,23.170,
                                  Until: 15:30,21.713,
                                  Until: 15:45,18.480,
                                  Until: 16:00,20.162,
                                  Until: 16:15,23.666,
                                  Until: 16:30,20.754,
                                  Until: 16:45,25.529,
                                  Until: 17:00,22.586,
                                  Until: 17:15,17.570,
                                  Until: 17:30,22.025,
                                  Until: 17:45,20.976,
                                  Until: 18:00,19.328,
                                  Until: 18:15,19.063,
                                  Until: 18:30,19.649,
                                  Until: 18:45,19.925,
                                  Until: 19:00,20.028,
                                  Until: 19:15,18.642,
                                  Until: 19:30,19.413,
                                  Until: 19:45,20.247,
                                  Until: 20:00,18.997,
                                  Until: 20:15,17.757,
                                  Until: 20:30,19.010,
                                  Until: 20:45,20.377,
                                  Until: 21:00,18.180,
                                  Until: 21:15,19.306,
                                  Until: 21:30,20.081,
                                  Until: 21:45,17.664,
                                  Until: 22:00,20.236,
                                  Until: 22:15,18.634,
                                  Until: 22:30,19.174,
                                  Until: 22:45,19.387,
                                  Until: 23:00,18.711,
                                  Until: 23:15,20.979,
                                  Until: 23:30,16.882,
                                  Until: 23:45,19.542,
                                  Until: 24:00,20.623,
    Through: 06/25, For: AllDays, Until: 0:15,20.598,
                                  Until: 0:30,20.431,
                                  Until: 0:45,20.357,
                                  Until: 1:00,20.192,
                                  Until: 1:15,20.100,
                                  Until: 1:30,20.206,
                                  Until: 1:45,20.093,
                                  Until: 2:00,18.048,
                                  Until: 2:15,17.150,
                                  Until: 2:30,20.006,
                                  Until: 2:45,20.165,
                                  Until: 3:00,20.234,
                                  Until: 3:15,20.276,
                                  Until: 3:30,19.789,
                                  Until: 3:45,19.305,
                                  Until: 4:00,18.724,
                                  Until: 4:15,18.885,
                                  Until: 4:30,19.232,
                                  Until: 4:45,19.129,
                                  Until: 5:00,19.726,
                                  Until: 5:15,20.564,
                                  Until: 5:30,17.046,
                                  Until: 5:45,19.240,
                                  Until: 6:00,20.350,
                                  Until: 6:15,19.297,
                                  Until: 6:30,20.239,
                                  Until: 6:45,20.222,
                                  Until: 7:00,20.951,
                                  Until: 7:15,20.796,
                                  Until: 7:30,20.669,
                                  Until: 7:45,21.649,
                                  Until: 8:00,22.208,
                                  Until: 8:15,21.970,
                                  Until: 8:30,22.046,
                                  Until: 8:45,23.179,
                                  Until: 9:00,21.986,
                                  Until: 9:15,21.785,
                                  Until: 9:30,23.550,
                                  Until: 9:45,23.239,
                                  Until: 10:00,24.156,
                                  Until: 10:15,22.657,
                                  Until: 10:30,23.879,
                                  Until: 10:45,22.605,
                                  Until: 11:00,23.388,
                                  Until: 11:15,23.179,
                                  Until: 11:30,22.110,
                                  Until: 11:45,25.257,
                                  Until: 12:00,22.265,
                                  Until: 12:15,21.551,
                                  Until: 12:30,26.289,
                                  Until: 12:45,25.257,
                                  Until: 13:00,25.252,
                                  Until: 13:15,23.142,
                                  Until: 13:30,21.200,
                                  Until: 13:45,26.662,
                                  Until: 14:00,26.101,
                                  Until: 14:15,25.513,
                                  Until: 14:30,24.144,
                                  Until: 14:45,24.564,
                                  Until: 15:00,24.557,
                                  Until: 15:15,25.269,
                                  Until: 15:30,24.984,
                                  Until: 15:45,24.438,
                                  Until: 16:00,23.182,
                                  Until: 16:15,23.752,
                                  Until: 16:30,23.106,
                                  Until: 16:45,23.415,
                                  Until: 17:00,23.455,
                                  Until: 17:15,22.397,
                                  Until: 17:30,21.943,
                                  Until: 17:45,21.719,
                                  Until: 18:00,21.433,
                                  Until: 18:15,19.031,
                                  Until: 18:30,19.039,
                                  Until: 18:45,19.332,
                                  Until: 19:00,19.091,
                                  Until: 19:15,19.136,
                                  Until: 19:30,19.279,
                                  Until: 19:45,19.239,
                                  Until: 20:00,19.372,
                                  Until: 20:15,19.778,
                                  Until: 20:30,17.634,
                                  Until: 20:45,19.933,
                                  Until: 21:00,18.563,
                                  Until: 21:15,18.426,
                                  Until: 21:30,19.618,
                                  Until: 21:45,19.914,
                                  Until: 22:00,17.320,
                                  Until: 22:15,20.980,
                                  Until: 22:30,16.777,
                                  Until: 22:45,19.698,
                                  Until: 23:00,19.843,
                                  Until: 23:15,16.753,
                                  Until: 23:30,19.922,
                                  Until: 23:45,20.464,
                                  Until: 24:00,20.482,
    Through: 06/26, For: AllDays, Until: 0:15,15.987,
                                  Until: 0:30,19.171,
                                  Until: 0:45,20.345,
                                  Until: 1:00,20.451,
                                  Until: 1:15,19.851,
                                  Until: 1:30,16.602,
                                  Until: 1:45,19.494,
                                  Until: 2:00,19.193,
                                  Until: 2:15,18.212,
                                  Until: 2:30,20.556,
                                  Until: 2:45,17.277,
                                  Until: 3:00,20.924,
                                  Until: 3:15,17.252,
                                  Until: 3:30,20.988,
                                  Until: 3:45,17.203,
                                  Until: 4:00,21.154,
                                  Until: 4:15,16.800,
                                  Until: 4:30,20.786,
                                  Until: 4:45,17.404,
                                  Until: 5:00,20.792,
                                  Until: 5:15,17.430,
                                  Until: 5:30,21.088,
                                  Until: 5:45,17.764,
                                  Until: 6:00,19.256,
                                  Until: 6:15,20.723,
                                  Until: 6:30,18.885,
                                  Until: 6:45,20.291,
                                  Until: 7:00,20.313,
                                  Until: 7:15,25.752,
                                  Until: 7:30,35.915,
                                  Until: 7:45,36.338,
                                  Until: 8:00,35.292,
                                  Until: 8:15,25.923,
                                  Until: 8:30,23.822,
                                  Until: 8:45,27.977,
                                  Until: 9:00,19.818,
                                  Until: 9:15,35.905,
                                  Until: 9:30,46.382,
                                  Until: 9:45,47.384,
                                  Until: 10:00,47.821,
                                  Until: 10:15,49.476,
                                  Until: 10:30,50.790,
                                  Until: 10:45,50.696,
                                  Until: 11:00,51.749,
                                  Until: 11:15,51.219,
                                  Until: 11:30,33.967,
                                  Until: 11:45,28.941,
                                  Until: 12:00,27.140,
                                  Until: 12:15,12.699,
                                  Until: 12:30,18.191,
                                  Until: 12:45,23.212,
                                  Until: 13:00,26.084,
                                  Until: 13:15,17.129,
                                  Until: 13:30,20.283,
                                  Until: 13:45,18.289,
                                  Until: 14:00,22.747,
                                  Until: 14:15,27.917,
                                  Until: 14:30,27.275,
                                  Until: 14:45,27.081,
                                  Until: 15:00,26.398,
                                  Until: 15:15,25.716,
                                  Until: 15:30,25.053,
                                  Until: 15:45,25.934,
                                  Until: 16:00,22.388,
                                  Until: 16:15,25.282,
                                  Until: 16:30,23.486,
                                  Until: 16:45,24.922,
                                  Until: 17:00,22.704,
                                  Until: 17:15,23.319,
                                  Until: 17:30,22.431,
                                  Until: 17:45,19.505,
                                  Until: 18:00,20.738,
                                  Until: 18:15,20.595,
                                  Until: 18:30,20.140,
                                  Until: 18:45,18.702,
                                  Until: 19:00,18.945,
                                  Until: 19:15,19.044,
                                  Until: 19:30,19.265,
                                  Until: 19:45,19.603,
                                  Until: 20:00,17.531,
                                  Until: 20:15,18.845,
                                  Until: 20:30,20.403,
                                  Until: 20:45,17.118,
                                  Until: 21:00,19.414,
                                  Until: 21:15,18.799,
                                  Until: 21:30,18.245,
                                  Until: 21:45,20.123,
                                  Until: 22:00,17.599,
                                  Until: 22:15,19.822,
                                  Until: 22:30,18.888,
                                  Until: 22:45,18.349,
                                  Until: 23:00,19.930,
                                  Until: 23:15,19.640,
                                  Until: 23:30,17.866,
                                  Until: 23:45,19.529,
                                  Until: 24:00,19.193,
    Through: 12/31, For: AllDays, Until: 0:15,18.441,
                                  Until: 0:30,20.378,
                                  Until: 0:45,18.416,
                                  Until: 1:00,18.782,
                                  Until: 1:15,20.688,
                                  Until: 1:30,17.761,
                                  Until: 1:45,19.198,
                                  Until: 2:00,19.500,
                                  Until: 2:15,18.135,
                                  Until: 2:30,20.005,
                                  Until: 2:45,17.981,
                                  Until: 3:00,19.508,
                                  Until: 3:15,20.973,
                                  Until: 3:30,16.031,
                                  Until: 3:45,19.885,
                                  Until: 4:00,20.538,
                                  Until: 4:15,20.415,
                                  Until: 4:30,19.480,
                                  Until: 4:45,16.800,
                                  Until: 5:00,20.322,
                                  Until: 5:15,18.431,
                                  Until: 5:30,18.949,
                                  Until: 5:45,19.608,
                                  Until: 6:00,19.955,
                                  Until: 6:15,20.992,
                                  Until: 6:30,19.779,
                                  Until: 6:45,21.295,
                                  Until: 7:00,20.587,
                                  Until: 7:15,20.857,
                                  Until: 7:30,0.000,
                                  Until: 7:45,0.000,
                                  Until: 8:00,0.000,
                                  Until: 8:15,0.000,
                                  Until: 8:30,0.000,
                                  Until: 8:45,0.000,
                                  Until: 9:00,0.000,
                                  Until: 9:15,0.000,
                                  Until: 9:30,0.000,
                                  Until: 9:45,0.000,
                                  Until: 10:00,0.000,
                                  Until: 10:15,0.000,
                                  Until: 10:30,0.000,
                                  Until: 10:45,0.000,
                                  Until: 11:00,0.000,
                                  Until: 11:15,0.000,
                                  Until: 11:30,0.000,
                                  Until: 11:45,0.000,
                                  Until: 12:00,0.000,
                                  Until: 12:15,0.000,
                                  Until: 12:30,0.000,
                                  Until: 12:45,0.000,
                                  Until: 13:00,0.000,
                                  Until: 13:15,0.000,
                                  Until: 13:30,0.000,
                                  Until: 13:45,0.000,
                                  Until: 14:00,0.000,
                                  Until: 14:15,0.000,
                                  Until: 14:30,0.000,
                                  Until: 14:45,0.000,
                                  Until: 15:00,0.000,
                                  Until: 15:15,0.000,
                                  Until: 15:30,0.000,
                                  Until: 15:45,0.000,
                                  Until: 16:00,0.000,
                                  Until: 16:15,0.000,
                                  Until: 16:30,0.000,
                                  Until: 16:45,0.000,
                                  Until: 17:00,0.000,
                                  Until: 17:15,0.000,
                                  Until: 17:30,0.000,
                                  Until: 17:45,0.000,
                                  Until: 18:00,0.000,
                                  Until: 18:15,0.000,
                                  Until: 18:30,0.000,
                                  Until: 18:45,0.000,
                                  Until: 19:00,0.000,
                                  Until: 19:15,0.000,
                                  Until: 19:30,0.000,
                                  Until: 19:45,0.000,
                                  Until: 20:00,0.000,
                                  Until: 20:15,0.000,
                                  Until: 20:30,0.000,
                                  Until: 20:45,0.000,
                                  Until: 21:00,0.000,
                                  Until: 21:15,0.000,
                                  Until: 21:30,0.000,
                                  Until: 21:45,0.000,
                                  Until: 22:00,0.000,
                                  Until: 22:15,0.000,
                                  Until: 22:30,0.000,
                                  Until: 22:45,0.000,
                                  Until: 23:00,0.000,
                                  Until: 23:15,0.000,
                                  Until: 23:30,0.000,
                                  Until: 23:45,0.000,
                                  Until: 24:00,0.000;

!Schedule:Compact,
!    CLG_Setpoint,            !- Name
!    Temperature,             !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    29.44;                   !- Field 4

Schedule:Compact,
  CLG_Setpoint,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 06/23,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 0:15,                            !- Field 3
  19.9,                                   !- Field 4
  Until: 0:30,                            !- Field 5
  19.9,                                   !- Field 6
  Until: 0:45,                            !- Field 7
  19.9,                                   !- Field 8
  Until: 1:00,                            !- Field 9
  19.9,                                   !- Field 10
  Until: 1:15,                            !- Field 11
  19.9,                                   !- Field 12
  Until: 1:30,                            !- Field 13
  19.9,                                   !- Field 14
  Until: 1:45,                            !- Field 15
  19.9,                                   !- Field 16
  Until: 2:00,                            !- Field 17
  19.9,                                   !- Field 18
  Until: 2:15,                            !- Field 19
  19.9,                                   !- Field 20
  Until: 2:30,                            !- Field 21
  19.9,                                   !- Field 22
  Until: 2:45,                            !- Field 23
  19.9,                                   !- Field 24
  Until: 3:00,                            !- Field 25
  19.9,                                   !- Field 26
  Until: 3:15,                            !- Field 27
  19.9,                                   !- Field 28
  Until: 3:30,                            !- Field 29
  19.9,                                   !- Field 30
  Until: 3:45,                            !- Field 31
  19.9,                                   !- Field 32
  Until: 4:00,                            !- Field 33
  19.9,                                   !- Field 34
  Until: 4:15,                            !- Field 35
  19.9,                                   !- Field 36
  Until: 4:30,                            !- Field 37
  19.9,                                   !- Field 38
  Until: 4:45,                            !- Field 39
  19.9,                                   !- Field 40
  Until: 5:00,                            !- Field 41
  19.9,                                   !- Field 42
  Until: 5:15,                            !- Field 43
  19.9,                                   !- Field 44
  Until: 5:30,                            !- Field 45
  19.9,                                   !- Field 46
  Until: 5:45,                            !- Field 47
  19.9,                                   !- Field 48
  Until: 6:00,                            !- Field 49
  19.9,                                   !- Field 50
  Until: 6:15,                            !- Field 51
  19.9,                                   !- Field 52
  Until: 6:30,                            !- Field 53
  19.9,                                   !- Field 54
  Until: 6:45,                            !- Field 55
  19.9,                                   !- Field 56
  Until: 7:00,                            !- Field 57
  19.9,                                   !- Field 58
  Until: 7:15,                            !- Field 59
  19.9,                                   !- Field 60
  Until: 7:30,                            !- Field 61
  19.9,                                   !- Field 62
  Until: 7:45,                            !- Field 63
  19.9,                                   !- Field 64
  Until: 8:00,                            !- Field 65
  19.9,                                   !- Field 66
  Until: 8:15,                            !- Field 67
  19.9,                                   !- Field 68
  Until: 8:30,                            !- Field 69
  19.9,                                   !- Field 70
  Until: 8:45,                            !- Field 71
  19.9,                                   !- Field 72
  Until: 9:00,                            !- Field 73
  19.9,                                   !- Field 74
  Until: 9:15,                            !- Field 75
  19.9,                                   !- Field 76
  Until: 9:30,                            !- Field 77
  19.9,                                   !- Field 78
  Until: 9:45,                            !- Field 79
  19.9,                                   !- Field 80
  Until: 10:00,                           !- Field 81
  19.9,                                   !- Field 82
  Until: 10:15,                           !- Field 83
  19.9,                                   !- Field 84
  Until: 10:30,                           !- Field 85
  19.9,                                   !- Field 86
  Until: 10:45,                           !- Field 87
  19.9,                                   !- Field 88
  Until: 11:00,                           !- Field 89
  19.9,                                   !- Field 90
  Until: 11:15,                           !- Field 91
  19.9,                                   !- Field 92
  Until: 11:30,                           !- Field 93
  19.9,                                   !- Field 94
  Until: 11:45,                           !- Field 95
  19.9,                                   !- Field 96
  Until: 12:00,                           !- Field 97
  19.9,                                   !- Field 98
  Until: 12:15,                           !- Field 99
  19.9,                                   !- Field 100
  Until: 12:30,                           !- Field 101
  19.9,                                   !- Field 102
  Until: 12:45,                           !- Field 103
  19.9,                                   !- Field 104
  Until: 13:00,                           !- Field 105
  19.9,                                   !- Field 106
  Until: 13:15,                           !- Field 107
  19.9,                                   !- Field 108
  Until: 13:30,                           !- Field 109
  19.9,                                   !- Field 110
  Until: 13:45,                           !- Field 111
  19.9,                                   !- Field 112
  Until: 14:00,                           !- Field 113
  19.9,                                   !- Field 114
  Until: 14:15,                           !- Field 115
  19.9,                                   !- Field 116
  Until: 14:30,                           !- Field 117
  19.9,                                   !- Field 118
  Until: 14:45,                           !- Field 119
  19.9,                                   !- Field 120
  Until: 15:00,                           !- Field 121
  19.9,                                   !- Field 122
  Until: 15:15,                           !- Field 123
  19.9,                                   !- Field 124
  Until: 15:30,                           !- Field 125
  19.9,                                   !- Field 126
  Until: 15:45,                           !- Field 127
  19.9,                                   !- Field 128
  Until: 16:00,                           !- Field 129
  19.9,                                   !- Field 130
  Until: 16:15,                           !- Field 131
  19.9,                                   !- Field 132
  Until: 16:30,                           !- Field 133
  19.9,                                   !- Field 134
  Until: 16:45,                           !- Field 135
  19.9,                                   !- Field 136
  Until: 17:00,                           !- Field 137
  19.9,                                   !- Field 138
  Until: 17:15,                           !- Field 139
  19.9,                                   !- Field 140
  Until: 17:30,                           !- Field 141
  19.9,                                   !- Field 142
  Until: 17:45,                           !- Field 143
  19.9,                                   !- Field 144
  Until: 18:00,                           !- Field 145
  19.9,                                   !- Field 146
  Until: 18:15,                           !- Field 147
  19.9,                                   !- Field 148
  Until: 18:30,                           !- Field 149
  19.9,                                   !- Field 150
  Until: 18:45,                           !- Field 151
  19.9,                                   !- Field 152
  Until: 19:00,                           !- Field 153
  19.9,                                   !- Field 154
  Until: 19:15,                           !- Field 155
  19.9,                                   !- Field 156
  Until: 19:30,                           !- Field 157
  19.9,                                   !- Field 158
  Until: 19:45,                           !- Field 159
  19.9,                                   !- Field 160
  Until: 20:00,                           !- Field 161
  19.9,                                   !- Field 162
  Until: 20:15,                           !- Field 163
  19.9,                                   !- Field 164
  Until: 20:30,                           !- Field 165
  19.9,                                   !- Field 166
  Until: 20:45,                           !- Field 167
  19.9,                                   !- Field 168
  Until: 21:00,                           !- Field 169
  19.9,                                   !- Field 170
  Until: 21:15,                           !- Field 171
  19.9,                                   !- Field 172
  Until: 21:30,                           !- Field 173
  19.9,                                   !- Field 174
  Until: 21:45,                           !- Field 175
  19.9,                                   !- Field 176
  Until: 22:00,                           !- Field 177
  19.9,                                   !- Field 178
  Until: 22:15,                           !- Field 179
  19.9,                                   !- Field 180
  Until: 22:30,                           !- Field 181
  19.9,                                   !- Field 182
  Until: 22:45,                           !- Field 183
  19.9,                                   !- Field 184
  Until: 23:00,                           !- Field 185
  19.9,                                   !- Field 186
  Until: 23:15,                           !- Field 187
  19.9,                                   !- Field 188
  Until: 23:30,                           !- Field 189
  19.9,                                   !- Field 190
  Until: 23:45,                           !- Field 191
  19.9,                                   !- Field 192
  Until: 24:00,                           !- Field 193
  19.9,                                   !- Field 194
  Through: 06/24,                         !- Field 195
  For: AllDays,                           !- Field 196
  Until: 0:15,                            !- Field 197
  19.9,                                   !- Field 198
  Until: 0:30,                            !- Field 199
  19.9,                                   !- Field 200
  Until: 0:45,                            !- Field 201
  19.9,                                   !- Field 202
  Until: 1:00,                            !- Field 203
  19.9,                                   !- Field 204
  Until: 1:15,                            !- Field 205
  19.9,                                   !- Field 206
  Until: 1:30,                            !- Field 207
  19.9,                                   !- Field 208
  Until: 1:45,                            !- Field 209
  19.9,                                   !- Field 210
  Until: 2:00,                            !- Field 211
  19.9,                                   !- Field 212
  Until: 2:15,                            !- Field 213
  19.9,                                   !- Field 214
  Until: 2:30,                            !- Field 215
  19.9,                                   !- Field 216
  Until: 2:45,                            !- Field 217
  19.9,                                   !- Field 218
  Until: 3:00,                            !- Field 219
  19.9,                                   !- Field 220
  Until: 3:15,                            !- Field 221
  19.9,                                   !- Field 222
  Until: 3:30,                            !- Field 223
  19.9,                                   !- Field 224
  Until: 3:45,                            !- Field 225
  19.9,                                   !- Field 226
  Until: 4:00,                            !- Field 227
  19.9,                                   !- Field 228
  Until: 4:15,                            !- Field 229
  19.9,                                   !- Field 230
  Until: 4:30,                            !- Field 231
  19.9,                                   !- Field 232
  Until: 4:45,                            !- Field 233
  19.9,                                   !- Field 234
  Until: 5:00,                            !- Field 235
  19.9,                                   !- Field 236
  Until: 5:15,                            !- Field 237
  19.9,                                   !- Field 238
  Until: 5:30,                            !- Field 239
  19.9,                                   !- Field 240
  Until: 5:45,                            !- Field 241
  19.9,                                   !- Field 242
  Until: 6:00,                            !- Field 243
  19.9,                                   !- Field 244
  Until: 6:15,                            !- Field 245
  19.9,                                   !- Field 246
  Until: 6:30,                            !- Field 247
  19.9,                                   !- Field 248
  Until: 6:45,                            !- Field 249
  19.9,                                   !- Field 250
  Until: 7:00,                            !- Field 251
  19.9,                                   !- Field 252
  Until: 7:15,                            !- Field 253
  19.9,                                   !- Field 254
  Until: 7:30,                            !- Field 255
  19.9,                                   !- Field 256
  Until: 7:45,                            !- Field 257
  19.9,                                   !- Field 258
  Until: 8:00,                            !- Field 259
  19.9,                                   !- Field 260
  Until: 8:15,                            !- Field 261
  19.9,                                   !- Field 262
  Until: 8:30,                            !- Field 263
  19.9,                                   !- Field 264
  Until: 8:45,                            !- Field 265
  19.9,                                   !- Field 266
  Until: 9:00,                            !- Field 267
  19.9,                                   !- Field 268
  Until: 9:15,                            !- Field 269
  19.9,                                   !- Field 270
  Until: 9:30,                            !- Field 271
  19.9,                                   !- Field 272
  Until: 9:45,                            !- Field 273
  19.9,                                   !- Field 274
  Until: 10:00,                           !- Field 275
  19.9,                                   !- Field 276
  Until: 10:15,                           !- Field 277
  19.9,                                   !- Field 278
  Until: 10:30,                           !- Field 279
  19.9,                                   !- Field 280
  Until: 10:45,                           !- Field 281
  20.2,                                   !- Field 282
  Until: 11:00,                           !- Field 283
  19.6,                                   !- Field 284
  Until: 11:15,                           !- Field 285
  20.2,                                   !- Field 286
  Until: 11:30,                           !- Field 287
  20.2,                                   !- Field 288
  Until: 11:45,                           !- Field 289
  20.2,                                   !- Field 290
  Until: 12:00,                           !- Field 291
  20.8,                                   !- Field 292
  Until: 12:15,                           !- Field 293
  19.8,                                   !- Field 294
  Until: 12:30,                           !- Field 295
  20.9,                                   !- Field 296
  Until: 12:45,                           !- Field 297
  20.6,                                   !- Field 298
  Until: 13:00,                           !- Field 299
  19.6,                                   !- Field 300
  Until: 13:15,                           !- Field 301
  19.8,                                   !- Field 302
  Until: 13:30,                           !- Field 303
  19.9,                                   !- Field 304
  Until: 13:45,                           !- Field 305
  19.5,                                   !- Field 306
  Until: 14:00,                           !- Field 307
  19.7,                                   !- Field 308
  Until: 14:15,                           !- Field 309
  20.1,                                   !- Field 310
  Until: 14:30,                           !- Field 311
  19.7,                                   !- Field 312
  Until: 14:45,                           !- Field 313
  20.1,                                   !- Field 314
  Until: 15:00,                           !- Field 315
  20.5,                                   !- Field 316
  Until: 15:15,                           !- Field 317
  19.8,                                   !- Field 318
  Until: 15:30,                           !- Field 319
  19.7,                                   !- Field 320
  Until: 15:45,                           !- Field 321
  19.7,                                   !- Field 322
  Until: 16:00,                           !- Field 323
  19.4,                                   !- Field 324
  Until: 16:15,                           !- Field 325
  20.1,                                   !- Field 326
  Until: 16:30,                           !- Field 327
  19.2,                                   !- Field 328
  Until: 16:45,                           !- Field 329
  20.1,                                   !- Field 330
  Until: 17:00,                           !- Field 331
  19.8,                                   !- Field 332
  Until: 17:15,                           !- Field 333
  19.2,                                   !- Field 334
  Until: 17:30,                           !- Field 335
  19.9,                                   !- Field 336
  Until: 17:45,                           !- Field 337
  19.5,                                   !- Field 338
  Until: 18:00,                           !- Field 339
  19.6,                                   !- Field 340
  Until: 18:15,                           !- Field 341
  19.4,                                   !- Field 342
  Until: 18:30,                           !- Field 343
  19.6,                                   !- Field 344
  Until: 18:45,                           !- Field 345
  19.6,                                   !- Field 346
  Until: 19:00,                           !- Field 347
  19.7,                                   !- Field 348
  Until: 19:15,                           !- Field 349
  19.5,                                   !- Field 350
  Until: 19:30,                           !- Field 351
  19.8,                                   !- Field 352
  Until: 19:45,                           !- Field 353
  20,                                     !- Field 354
  Until: 20:00,                           !- Field 355
  19.5,                                   !- Field 356
  Until: 20:15,                           !- Field 357
  18.9,                                   !- Field 358
  Until: 20:30,                           !- Field 359
  19.7,                                   !- Field 360
  Until: 20:45,                           !- Field 361
  20,                                     !- Field 362
  Until: 21:00,                           !- Field 363
  19.3,                                   !- Field 364
  Until: 21:15,                           !- Field 365
  19.8,                                   !- Field 366
  Until: 21:30,                           !- Field 367
  19.9,                                   !- Field 368
  Until: 21:45,                           !- Field 369
  19.4,                                   !- Field 370
  Until: 22:00,                           !- Field 371
  20,                                     !- Field 372
  Until: 22:15,                           !- Field 373
  19.9,                                   !- Field 374
  Until: 22:30,                           !- Field 375
  19.6,                                   !- Field 376
  Until: 22:45,                           !- Field 377
  20.1,                                   !- Field 378
  Until: 23:00,                           !- Field 379
  19.4,                                   !- Field 380
  Until: 23:15,                           !- Field 381
  20.7,                                   !- Field 382
  Until: 23:30,                           !- Field 383
  19.2,                                   !- Field 384
  Until: 23:45,                           !- Field 385
  19.7,                                   !- Field 386
  Until: 24:00,                           !- Field 387
  20.6,                                   !- Field 388
  Through: 06/25,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 0:15,                            !- Field 391
  20.9,                                   !- Field 392
  Until: 0:30,                            !- Field 393
  21,                                     !- Field 394
  Until: 0:45,                            !- Field 395
  21,                                     !- Field 396
  Until: 1:00,                            !- Field 397
  21,                                     !- Field 398
  Until: 1:15,                            !- Field 399
  21,                                     !- Field 400
  Until: 1:30,                            !- Field 401
  21,                                     !- Field 402
  Until: 1:45,                            !- Field 403
  20.9,                                   !- Field 404
  Until: 2:00,                            !- Field 405
  20,                                     !- Field 406
  Until: 2:15,                            !- Field 407
  18.9,                                   !- Field 408
  Until: 2:30,                            !- Field 409
  20.2,                                   !- Field 410
  Until: 2:45,                            !- Field 411
  20.5,                                   !- Field 412
  Until: 3:00,                            !- Field 413
  20.7,                                   !- Field 414
  Until: 3:15,                            !- Field 415
  20.9,                                   !- Field 416
  Until: 3:30,                            !- Field 417
  20.8,                                   !- Field 418
  Until: 3:45,                            !- Field 419
  20.5,                                   !- Field 420
  Until: 4:00,                            !- Field 421
  20.2,                                   !- Field 422
  Until: 4:15,                            !- Field 423
  20.1,                                   !- Field 424
  Until: 4:30,                            !- Field 425
  20.2,                                   !- Field 426
  Until: 4:45,                            !- Field 427
  20.2,                                   !- Field 428
  Until: 5:00,                            !- Field 429
  20.4,                                   !- Field 430
  Until: 5:15,                            !- Field 431
  20.8,                                   !- Field 432
  Until: 5:30,                            !- Field 433
  18.9,                                   !- Field 434
  Until: 5:45,                            !- Field 435
  19.5,                                   !- Field 436
  Until: 6:00,                            !- Field 437
  19.8,                                   !- Field 438
  Until: 6:15,                            !- Field 439
  19.3,                                   !- Field 440
  Until: 6:30,                            !- Field 441
  19.6,                                   !- Field 442
  Until: 6:45,                            !- Field 443
  19.4,                                   !- Field 444
  Until: 7:00,                            !- Field 445
  19.6,                                   !- Field 446
  Until: 7:15,                            !- Field 447
  19.3,                                   !- Field 448
  Until: 7:30,                            !- Field 449
  19.2,                                   !- Field 450
  Until: 7:45,                            !- Field 451
  19.6,                                   !- Field 452
  Until: 8:00,                            !- Field 453
  19.7,                                   !- Field 454
  Until: 8:15,                            !- Field 455
  19.5,                                   !- Field 456
  Until: 8:30,                            !- Field 457
  19.5,                                   !- Field 458
  Until: 8:45,                            !- Field 459
  19.9,                                   !- Field 460
  Until: 9:00,                            !- Field 461
  19.5,                                   !- Field 462
  Until: 9:15,                            !- Field 463
  19.5,                                   !- Field 464
  Until: 9:30,                            !- Field 465
  20,                                     !- Field 466
  Until: 9:45,                            !- Field 467
  19.5,                                   !- Field 468
  Until: 10:00,                           !- Field 469
  20,                                     !- Field 470
  Until: 10:15,                           !- Field 471
  19.6,                                   !- Field 472
  Until: 10:30,                           !- Field 473
  19.8,                                   !- Field 474
  Until: 10:45,                           !- Field 475
  19.5,                                   !- Field 476
  Until: 11:00,                           !- Field 477
  19.9,                                   !- Field 478
  Until: 11:15,                           !- Field 479
  19.9,                                   !- Field 480
  Until: 11:30,                           !- Field 481
  19.5,                                   !- Field 482
  Until: 11:45,                           !- Field 483
  20.2,                                   !- Field 484
  Until: 12:00,                           !- Field 485
  19.5,                                   !- Field 486
  Until: 12:15,                           !- Field 487
  19.8,                                   !- Field 488
  Until: 12:30,                           !- Field 489
  20.1,                                   !- Field 490
  Until: 12:45,                           !- Field 491
  19.7,                                   !- Field 492
  Until: 13:00,                           !- Field 493
  20.3,                                   !- Field 494
  Until: 13:15,                           !- Field 495
  19.5,                                   !- Field 496
  Until: 13:30,                           !- Field 497
  19.6,                                   !- Field 498
  Until: 13:45,                           !- Field 499
  20,                                     !- Field 500
  Until: 14:00,                           !- Field 501
  20.1,                                   !- Field 502
  Until: 14:15,                           !- Field 503
  20.1,                                   !- Field 504
  Until: 14:30,                           !- Field 505
  19.6,                                   !- Field 506
  Until: 14:45,                           !- Field 507
  20.1,                                   !- Field 508
  Until: 15:00,                           !- Field 509
  19.8,                                   !- Field 510
  Until: 15:15,                           !- Field 511
  19.9,                                   !- Field 512
  Until: 15:30,                           !- Field 513
  20,                                     !- Field 514
  Until: 15:45,                           !- Field 515
  19.8,                                   !- Field 516
  Until: 16:00,                           !- Field 517
  19.7,                                   !- Field 518
  Until: 16:15,                           !- Field 519
  19.8,                                   !- Field 520
  Until: 16:30,                           !- Field 521
  19.6,                                   !- Field 522
  Until: 16:45,                           !- Field 523
  19.8,                                   !- Field 524
  Until: 17:00,                           !- Field 525
  19.8,                                   !- Field 526
  Until: 17:15,                           !- Field 527
  19.5,                                   !- Field 528
  Until: 17:30,                           !- Field 529
  19.6,                                   !- Field 530
  Until: 17:45,                           !- Field 531
  19.7,                                   !- Field 532
  Until: 18:00,                           !- Field 533
  19.7,                                   !- Field 534
  Until: 18:15,                           !- Field 535
  19.3,                                   !- Field 536
  Until: 18:30,                           !- Field 537
  19.5,                                   !- Field 538
  Until: 18:45,                           !- Field 539
  19.6,                                   !- Field 540
  Until: 19:00,                           !- Field 541
  19.5,                                   !- Field 542
  Until: 19:15,                           !- Field 543
  19.5,                                   !- Field 544
  Until: 19:30,                           !- Field 545
  19.5,                                   !- Field 546
  Until: 19:45,                           !- Field 547
  19.5,                                   !- Field 548
  Until: 20:00,                           !- Field 549
  19.7,                                   !- Field 550
  Until: 20:15,                           !- Field 551
  19.8,                                   !- Field 552
  Until: 20:30,                           !- Field 553
  19.1,                                   !- Field 554
  Until: 20:45,                           !- Field 555
  20,                                     !- Field 556
  Until: 21:00,                           !- Field 557
  19.4,                                   !- Field 558
  Until: 21:15,                           !- Field 559
  19.6,                                   !- Field 560
  Until: 21:30,                           !- Field 561
  19.7,                                   !- Field 562
  Until: 21:45,                           !- Field 563
  20.4,                                   !- Field 564
  Until: 22:00,                           !- Field 565
  19,                                     !- Field 566
  Until: 22:15,                           !- Field 567
  20.6,                                   !- Field 568
  Until: 22:30,                           !- Field 569
  19.1,                                   !- Field 570
  Until: 22:45,                           !- Field 571
  19.8,                                   !- Field 572
  Until: 23:00,                           !- Field 573
  20.4,                                   !- Field 574
  Until: 23:15,                           !- Field 575
  18.8,                                   !- Field 576
  Until: 23:30,                           !- Field 577
  20.1,                                   !- Field 578
  Until: 23:45,                           !- Field 579
  20.7,                                   !- Field 580
  Until: 24:00,                           !- Field 581
  20.9,                                   !- Field 582
  Through: 06/26,                         !- Field 583
  For: AllDays,                           !- Field 584
  Until: 0:15,                            !- Field 585
  18.9,                                   !- Field 586
  Until: 0:30,                            !- Field 587
  19.7,                                   !- Field 588
  Until: 0:45,                            !- Field 589
  20.5,                                   !- Field 590
  Until: 1:00,                            !- Field 591
  20.8,                                   !- Field 592
  Until: 1:15,                            !- Field 593
  20.8,                                   !- Field 594
  Until: 1:30,                            !- Field 595
  18.8,                                   !- Field 596
  Until: 1:45,                            !- Field 597
  19.9,                                   !- Field 598
  Until: 2:00,                            !- Field 599
  19.5,                                   !- Field 600
  Until: 2:15,                            !- Field 601
  19.4,                                   !- Field 602
  Until: 2:30,                            !- Field 603
  20.1,                                   !- Field 604
  Until: 2:45,                            !- Field 605
  19,                                     !- Field 606
  Until: 3:00,                            !- Field 607
  20.3,                                   !- Field 608
  Until: 3:15,                            !- Field 609
  19,                                     !- Field 610
  Until: 3:30,                            !- Field 611
  20.4,                                   !- Field 612
  Until: 3:45,                            !- Field 613
  19,                                     !- Field 614
  Until: 4:00,                            !- Field 615
  20.5,                                   !- Field 616
  Until: 4:15,                            !- Field 617
  18.8,                                   !- Field 618
  Until: 4:30,                            !- Field 619
  20.3,                                   !- Field 620
  Until: 4:45,                            !- Field 621
  19.2,                                   !- Field 622
  Until: 5:00,                            !- Field 623
  20.2,                                   !- Field 624
  Until: 5:15,                            !- Field 625
  19.1,                                   !- Field 626
  Until: 5:30,                            !- Field 627
  20.4,                                   !- Field 628
  Until: 5:45,                            !- Field 629
  19,                                     !- Field 630
  Until: 6:00,                            !- Field 631
  19.7,                                   !- Field 632
  Until: 6:15,                            !- Field 633
  20.1,                                   !- Field 634
  Until: 6:30,                            !- Field 635
  19.3,                                   !- Field 636
  Until: 6:45,                            !- Field 637
  19.8,                                   !- Field 638
  Until: 7:00,                            !- Field 639
  19.3,                                   !- Field 640
  Until: 7:15,                            !- Field 641
  21.5,                                   !- Field 642
  Until: 7:30,                            !- Field 643
  28.6,                                   !- Field 644
  Until: 7:45,                            !- Field 645
  29.6,                                   !- Field 646
  Until: 8:00,                            !- Field 647
  29.7,                                   !- Field 648
  Until: 8:15,                            !- Field 649
  25.9,                                   !- Field 650
  Until: 8:30,                            !- Field 651
  22.9,                                   !- Field 652
  Until: 8:45,                            !- Field 653
  24.6,                                   !- Field 654
  Until: 9:00,                            !- Field 655
  19.7,                                   !- Field 656
  Until: 9:15,                            !- Field 657
  26.2,                                   !- Field 658
  Until: 9:30,                            !- Field 659
  34.9,                                   !- Field 660
  Until: 9:45,                            !- Field 661
  37.9,                                   !- Field 662
  Until: 10:00,                           !- Field 663
  39.2,                                   !- Field 664
  Until: 10:15,                           !- Field 665
  40.6,                                   !- Field 666
  Until: 10:30,                           !- Field 667
  42,                                     !- Field 668
  Until: 10:45,                           !- Field 669
  42.3,                                   !- Field 670
  Until: 11:00,                           !- Field 671
  43.2,                                   !- Field 672
  Until: 11:15,                           !- Field 673
  43.5,                                   !- Field 674
  Until: 11:30,                           !- Field 675
  37.3,                                   !- Field 676
  Until: 11:45,                           !- Field 677
  31.8,                                   !- Field 678
  Until: 12:00,                           !- Field 679
  29.5,                                   !- Field 680
  Until: 12:15,                           !- Field 681
  21.3,                                   !- Field 682
  Until: 12:30,                           !- Field 683
  19.9,                                   !- Field 684
  Until: 12:45,                           !- Field 685
  20,                                     !- Field 686
  Until: 13:00,                           !- Field 687
  20.2,                                   !- Field 688
  Until: 13:15,                           !- Field 689
  17.7,                                   !- Field 690
  Until: 13:30,                           !- Field 691
  18,                                     !- Field 692
  Until: 13:45,                           !- Field 693
  17.8,                                   !- Field 694
  Until: 14:00,                           !- Field 695
  18.2,                                   !- Field 696
  Until: 14:15,                           !- Field 697
  19.6,                                   !- Field 698
  Until: 14:30,                           !- Field 699
  19.9,                                   !- Field 700
  Until: 14:45,                           !- Field 701
  20.1,                                   !- Field 702
  Until: 15:00,                           !- Field 703
  20.2,                                   !- Field 704
  Until: 15:15,                           !- Field 705
  19.8,                                   !- Field 706
  Until: 15:30,                           !- Field 707
  19.7,                                   !- Field 708
  Until: 15:45,                           !- Field 709
  20.1,                                   !- Field 710
  Until: 16:00,                           !- Field 711
  19.4,                                   !- Field 712
  Until: 16:15,                           !- Field 713
  20.1,                                   !- Field 714
  Until: 16:30,                           !- Field 715
  19.5,                                   !- Field 716
  Until: 16:45,                           !- Field 717
  20,                                     !- Field 718
  Until: 17:00,                           !- Field 719
  19.5,                                   !- Field 720
  Until: 17:15,                           !- Field 721
  19.7,                                   !- Field 722
  Until: 17:30,                           !- Field 723
  19.7,                                   !- Field 724
  Until: 17:45,                           !- Field 725
  19.3,                                   !- Field 726
  Until: 18:00,                           !- Field 727
  19.6,                                   !- Field 728
  Until: 18:15,                           !- Field 729
  19.4,                                   !- Field 730
  Until: 18:30,                           !- Field 731
  19.7,                                   !- Field 732
  Until: 18:45,                           !- Field 733
  19.2,                                   !- Field 734
  Until: 19:00,                           !- Field 735
  19.4,                                   !- Field 736
  Until: 19:15,                           !- Field 737
  19.4,                                   !- Field 738
  Until: 19:30,                           !- Field 739
  19.5,                                   !- Field 740
  Until: 19:45,                           !- Field 741
  19.7,                                   !- Field 742
  Until: 20:00,                           !- Field 743
  18.9,                                   !- Field 744
  Until: 20:15,                           !- Field 745
  19.5,                                   !- Field 746
  Until: 20:30,                           !- Field 747
  20,                                     !- Field 748
  Until: 20:45,                           !- Field 749
  18.8,                                   !- Field 750
  Until: 21:00,                           !- Field 751
  19.8,                                   !- Field 752
  Until: 21:15,                           !- Field 753
  19.4,                                   !- Field 754
  Until: 21:30,                           !- Field 755
  19.4,                                   !- Field 756
  Until: 21:45,                           !- Field 757
  19.9,                                   !- Field 758
  Until: 22:00,                           !- Field 759
  19.1,                                   !- Field 760
  Until: 22:15,                           !- Field 761
  19.9,                                   !- Field 762
  Until: 22:30,                           !- Field 763
  19.4,                                   !- Field 764
  Until: 22:45,                           !- Field 765
  19.3,                                   !- Field 766
  Until: 23:00,                           !- Field 767
  19.8,                                   !- Field 768
  Until: 23:15,                           !- Field 769
  19.6,                                   !- Field 770
  Until: 23:30,                           !- Field 771
  19.1,                                   !- Field 772
  Until: 23:45,                           !- Field 773
  19.8,                                   !- Field 774
  Until: 24:00,                           !- Field 775
  19.5,                                   !- Field 776
  Through: 12/31,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 0:15,                            !- Field 779
  19.5,                                   !- Field 780
  Until: 0:30,                            !- Field 781
  20.1,                                   !- Field 782
  Until: 0:45,                            !- Field 783
  19.2,                                   !- Field 784
  Until: 1:00,                            !- Field 785
  19.5,                                   !- Field 786
  Until: 1:15,                            !- Field 787
  20.2,                                   !- Field 788
  Until: 1:30,                            !- Field 789
  19,                                     !- Field 790
  Until: 1:45,                            !- Field 791
  19.8,                                   !- Field 792
  Until: 2:00,                            !- Field 793
  19.6,                                   !- Field 794
  Until: 2:15,                            !- Field 795
  19.5,                                   !- Field 796
  Until: 2:30,                            !- Field 797
  19.8,                                   !- Field 798
  Until: 2:45,                            !- Field 799
  19.5,                                   !- Field 800
  Until: 3:00,                            !- Field 801
  19.6,                                   !- Field 802
  Until: 3:15,                            !- Field 803
  20.8,                                   !- Field 804
  Until: 3:30,                            !- Field 805
  18.6,                                   !- Field 806
  Until: 3:45,                            !- Field 807
  19.9,                                   !- Field 808
  Until: 4:00,                            !- Field 809
  20.7,                                   !- Field 810
  Until: 4:15,                            !- Field 811
  20.9,                                   !- Field 812
  Until: 4:30,                            !- Field 813
  20.6,                                   !- Field 814
  Until: 4:45,                            !- Field 815
  18.8,                                   !- Field 816
  Until: 5:00,                            !- Field 817
  20.2,                                   !- Field 818
  Until: 5:15,                            !- Field 819
  19.2,                                   !- Field 820
  Until: 5:30,                            !- Field 821
  19.5,                                   !- Field 822
  Until: 5:45,                            !- Field 823
  19.6,                                   !- Field 824
  Until: 6:00,                            !- Field 825
  19.6,                                   !- Field 826
  Until: 6:15,                            !- Field 827
  19.7,                                   !- Field 828
  Until: 6:30,                            !- Field 829
  19.2,                                   !- Field 830
  Until: 6:45,                            !- Field 831
  19.6,                                   !- Field 832
  Until: 7:00,                            !- Field 833
  19.2,                                   !- Field 834
  Until: 7:15,                            !- Field 835
  19.3,                                   !- Field 836
  Until: 7:30,                            !- Field 837
  19.3,                                   !- Field 838
  Until: 7:45,                            !- Field 839
  19.3,                                   !- Field 840
  Until: 8:00,                            !- Field 841
  19.3,                                   !- Field 842
  Until: 8:15,                            !- Field 843
  19.3,                                   !- Field 844
  Until: 8:30,                            !- Field 845
  19.3,                                   !- Field 846
  Until: 8:45,                            !- Field 847
  19.3,                                   !- Field 848
  Until: 9:00,                            !- Field 849
  19.3,                                   !- Field 850
  Until: 9:15,                            !- Field 851
  19.3,                                   !- Field 852
  Until: 9:30,                            !- Field 853
  19.3,                                   !- Field 854
  Until: 9:45,                            !- Field 855
  19.3,                                   !- Field 856
  Until: 10:00,                           !- Field 857
  19.3,                                   !- Field 858
  Until: 10:15,                           !- Field 859
  19.3,                                   !- Field 860
  Until: 10:30,                           !- Field 861
  19.3,                                   !- Field 862
  Until: 10:45,                           !- Field 863
  19.3,                                   !- Field 864
  Until: 11:00,                           !- Field 865
  19.3,                                   !- Field 866
  Until: 11:15,                           !- Field 867
  19.3,                                   !- Field 868
  Until: 11:30,                           !- Field 869
  19.3,                                   !- Field 870
  Until: 11:45,                           !- Field 871
  19.3,                                   !- Field 872
  Until: 12:00,                           !- Field 873
  19.3,                                   !- Field 874
  Until: 12:15,                           !- Field 875
  19.3,                                   !- Field 876
  Until: 12:30,                           !- Field 877
  19.3,                                   !- Field 878
  Until: 12:45,                           !- Field 879
  19.3,                                   !- Field 880
  Until: 13:00,                           !- Field 881
  19.3,                                   !- Field 882
  Until: 13:15,                           !- Field 883
  19.3,                                   !- Field 884
  Until: 13:30,                           !- Field 885
  19.3,                                   !- Field 886
  Until: 13:45,                           !- Field 887
  19.3,                                   !- Field 888
  Until: 14:00,                           !- Field 889
  19.3,                                   !- Field 890
  Until: 14:15,                           !- Field 891
  19.3,                                   !- Field 892
  Until: 14:30,                           !- Field 893
  19.3,                                   !- Field 894
  Until: 14:45,                           !- Field 895
  19.3,                                   !- Field 896
  Until: 15:00,                           !- Field 897
  19.3,                                   !- Field 898
  Until: 15:15,                           !- Field 899
  19.3,                                   !- Field 900
  Until: 15:30,                           !- Field 901
  19.3,                                   !- Field 902
  Until: 15:45,                           !- Field 903
  19.3,                                   !- Field 904
  Until: 16:00,                           !- Field 905
  19.3,                                   !- Field 906
  Until: 16:15,                           !- Field 907
  19.3,                                   !- Field 908
  Until: 16:30,                           !- Field 909
  19.3,                                   !- Field 910
  Until: 16:45,                           !- Field 911
  19.3,                                   !- Field 912
  Until: 17:00,                           !- Field 913
  19.3,                                   !- Field 914
  Until: 17:15,                           !- Field 915
  19.3,                                   !- Field 916
  Until: 17:30,                           !- Field 917
  19.3,                                   !- Field 918
  Until: 17:45,                           !- Field 919
  19.3,                                   !- Field 920
  Until: 18:00,                           !- Field 921
  19.3,                                   !- Field 922
  Until: 18:15,                           !- Field 923
  19.3,                                   !- Field 924
  Until: 18:30,                           !- Field 925
  19.3,                                   !- Field 926
  Until: 18:45,                           !- Field 927
  19.3,                                   !- Field 928
  Until: 19:00,                           !- Field 929
  19.3,                                   !- Field 930
  Until: 19:15,                           !- Field 931
  19.3,                                   !- Field 932
  Until: 19:30,                           !- Field 933
  19.3,                                   !- Field 934
  Until: 19:45,                           !- Field 935
  19.3,                                   !- Field 936
  Until: 20:00,                           !- Field 937
  19.3,                                   !- Field 938
  Until: 20:15,                           !- Field 939
  19.3,                                   !- Field 940
  Until: 20:30,                           !- Field 941
  19.3,                                   !- Field 942
  Until: 20:45,                           !- Field 943
  19.3,                                   !- Field 944
  Until: 21:00,                           !- Field 945
  19.3,                                   !- Field 946
  Until: 21:15,                           !- Field 947
  19.3,                                   !- Field 948
  Until: 21:30,                           !- Field 949
  19.3,                                   !- Field 950
  Until: 21:45,                           !- Field 951
  19.3,                                   !- Field 952
  Until: 22:00,                           !- Field 953
  19.3,                                   !- Field 954
  Until: 22:15,                           !- Field 955
  19.3,                                   !- Field 956
  Until: 22:30,                           !- Field 957
  19.3,                                   !- Field 958
  Until: 22:45,                           !- Field 959
  19.3,                                   !- Field 960
  Until: 23:00,                           !- Field 961
  19.3,                                   !- Field 962
  Until: 23:15,                           !- Field 963
  19.3,                                   !- Field 964
  Until: 23:30,                           !- Field 965
  19.3,                                   !- Field 966
  Until: 23:45,                           !- Field 967
  19.3,                                   !- Field 968
  Until: 24:00,                           !- Field 969
  19.3;                                   !- Field 970

!Schedule:Compact,
!    HTG_Setpoint,            !- Name
!    Temperature,             !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    12.0;                    !- Field 4

Schedule:Compact,
  HTG_Setpoint,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 06/23,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 0:15,                            !- Field 3
  19.9,                                   !- Field 4
  Until: 0:30,                            !- Field 5
  19.9,                                   !- Field 6
  Until: 0:45,                            !- Field 7
  19.9,                                   !- Field 8
  Until: 1:00,                            !- Field 9
  19.9,                                   !- Field 10
  Until: 1:15,                            !- Field 11
  19.9,                                   !- Field 12
  Until: 1:30,                            !- Field 13
  19.9,                                   !- Field 14
  Until: 1:45,                            !- Field 15
  19.9,                                   !- Field 16
  Until: 2:00,                            !- Field 17
  19.9,                                   !- Field 18
  Until: 2:15,                            !- Field 19
  19.9,                                   !- Field 20
  Until: 2:30,                            !- Field 21
  19.9,                                   !- Field 22
  Until: 2:45,                            !- Field 23
  19.9,                                   !- Field 24
  Until: 3:00,                            !- Field 25
  19.9,                                   !- Field 26
  Until: 3:15,                            !- Field 27
  19.9,                                   !- Field 28
  Until: 3:30,                            !- Field 29
  19.9,                                   !- Field 30
  Until: 3:45,                            !- Field 31
  19.9,                                   !- Field 32
  Until: 4:00,                            !- Field 33
  19.9,                                   !- Field 34
  Until: 4:15,                            !- Field 35
  19.9,                                   !- Field 36
  Until: 4:30,                            !- Field 37
  19.9,                                   !- Field 38
  Until: 4:45,                            !- Field 39
  19.9,                                   !- Field 40
  Until: 5:00,                            !- Field 41
  19.9,                                   !- Field 42
  Until: 5:15,                            !- Field 43
  19.9,                                   !- Field 44
  Until: 5:30,                            !- Field 45
  19.9,                                   !- Field 46
  Until: 5:45,                            !- Field 47
  19.9,                                   !- Field 48
  Until: 6:00,                            !- Field 49
  19.9,                                   !- Field 50
  Until: 6:15,                            !- Field 51
  19.9,                                   !- Field 52
  Until: 6:30,                            !- Field 53
  19.9,                                   !- Field 54
  Until: 6:45,                            !- Field 55
  19.9,                                   !- Field 56
  Until: 7:00,                            !- Field 57
  19.9,                                   !- Field 58
  Until: 7:15,                            !- Field 59
  19.9,                                   !- Field 60
  Until: 7:30,                            !- Field 61
  19.9,                                   !- Field 62
  Until: 7:45,                            !- Field 63
  19.9,                                   !- Field 64
  Until: 8:00,                            !- Field 65
  19.9,                                   !- Field 66
  Until: 8:15,                            !- Field 67
  19.9,                                   !- Field 68
  Until: 8:30,                            !- Field 69
  19.9,                                   !- Field 70
  Until: 8:45,                            !- Field 71
  19.9,                                   !- Field 72
  Until: 9:00,                            !- Field 73
  19.9,                                   !- Field 74
  Until: 9:15,                            !- Field 75
  19.9,                                   !- Field 76
  Until: 9:30,                            !- Field 77
  19.9,                                   !- Field 78
  Until: 9:45,                            !- Field 79
  19.9,                                   !- Field 80
  Until: 10:00,                           !- Field 81
  19.9,                                   !- Field 82
  Until: 10:15,                           !- Field 83
  19.9,                                   !- Field 84
  Until: 10:30,                           !- Field 85
  19.9,                                   !- Field 86
  Until: 10:45,                           !- Field 87
  19.9,                                   !- Field 88
  Until: 11:00,                           !- Field 89
  19.9,                                   !- Field 90
  Until: 11:15,                           !- Field 91
  19.9,                                   !- Field 92
  Until: 11:30,                           !- Field 93
  19.9,                                   !- Field 94
  Until: 11:45,                           !- Field 95
  19.9,                                   !- Field 96
  Until: 12:00,                           !- Field 97
  19.9,                                   !- Field 98
  Until: 12:15,                           !- Field 99
  19.9,                                   !- Field 100
  Until: 12:30,                           !- Field 101
  19.9,                                   !- Field 102
  Until: 12:45,                           !- Field 103
  19.9,                                   !- Field 104
  Until: 13:00,                           !- Field 105
  19.9,                                   !- Field 106
  Until: 13:15,                           !- Field 107
  19.9,                                   !- Field 108
  Until: 13:30,                           !- Field 109
  19.9,                                   !- Field 110
  Until: 13:45,                           !- Field 111
  19.9,                                   !- Field 112
  Until: 14:00,                           !- Field 113
  19.9,                                   !- Field 114
  Until: 14:15,                           !- Field 115
  19.9,                                   !- Field 116
  Until: 14:30,                           !- Field 117
  19.9,                                   !- Field 118
  Until: 14:45,                           !- Field 119
  19.9,                                   !- Field 120
  Until: 15:00,                           !- Field 121
  19.9,                                   !- Field 122
  Until: 15:15,                           !- Field 123
  19.9,                                   !- Field 124
  Until: 15:30,                           !- Field 125
  19.9,                                   !- Field 126
  Until: 15:45,                           !- Field 127
  19.9,                                   !- Field 128
  Until: 16:00,                           !- Field 129
  19.9,                                   !- Field 130
  Until: 16:15,                           !- Field 131
  19.9,                                   !- Field 132
  Until: 16:30,                           !- Field 133
  19.9,                                   !- Field 134
  Until: 16:45,                           !- Field 135
  19.9,                                   !- Field 136
  Until: 17:00,                           !- Field 137
  19.9,                                   !- Field 138
  Until: 17:15,                           !- Field 139
  19.9,                                   !- Field 140
  Until: 17:30,                           !- Field 141
  19.9,                                   !- Field 142
  Until: 17:45,                           !- Field 143
  19.9,                                   !- Field 144
  Until: 18:00,                           !- Field 145
  19.9,                                   !- Field 146
  Until: 18:15,                           !- Field 147
  19.9,                                   !- Field 148
  Until: 18:30,                           !- Field 149
  19.9,                                   !- Field 150
  Until: 18:45,                           !- Field 151
  19.9,                                   !- Field 152
  Until: 19:00,                           !- Field 153
  19.9,                                   !- Field 154
  Until: 19:15,                           !- Field 155
  19.9,                                   !- Field 156
  Until: 19:30,                           !- Field 157
  19.9,                                   !- Field 158
  Until: 19:45,                           !- Field 159
  19.9,                                   !- Field 160
  Until: 20:00,                           !- Field 161
  19.9,                                   !- Field 162
  Until: 20:15,                           !- Field 163
  19.9,                                   !- Field 164
  Until: 20:30,                           !- Field 165
  19.9,                                   !- Field 166
  Until: 20:45,                           !- Field 167
  19.9,                                   !- Field 168
  Until: 21:00,                           !- Field 169
  19.9,                                   !- Field 170
  Until: 21:15,                           !- Field 171
  19.9,                                   !- Field 172
  Until: 21:30,                           !- Field 173
  19.9,                                   !- Field 174
  Until: 21:45,                           !- Field 175
  19.9,                                   !- Field 176
  Until: 22:00,                           !- Field 177
  19.9,                                   !- Field 178
  Until: 22:15,                           !- Field 179
  19.9,                                   !- Field 180
  Until: 22:30,                           !- Field 181
  19.9,                                   !- Field 182
  Until: 22:45,                           !- Field 183
  19.9,                                   !- Field 184
  Until: 23:00,                           !- Field 185
  19.9,                                   !- Field 186
  Until: 23:15,                           !- Field 187
  19.9,                                   !- Field 188
  Until: 23:30,                           !- Field 189
  19.9,                                   !- Field 190
  Until: 23:45,                           !- Field 191
  19.9,                                   !- Field 192
  Until: 24:00,                           !- Field 193
  19.9,                                   !- Field 194
  Through: 06/24,                         !- Field 195
  For: AllDays,                           !- Field 196
  Until: 0:15,                            !- Field 197
  19.9,                                   !- Field 198
  Until: 0:30,                            !- Field 199
  19.9,                                   !- Field 200
  Until: 0:45,                            !- Field 201
  19.9,                                   !- Field 202
  Until: 1:00,                            !- Field 203
  19.9,                                   !- Field 204
  Until: 1:15,                            !- Field 205
  19.9,                                   !- Field 206
  Until: 1:30,                            !- Field 207
  19.9,                                   !- Field 208
  Until: 1:45,                            !- Field 209
  19.9,                                   !- Field 210
  Until: 2:00,                            !- Field 211
  19.9,                                   !- Field 212
  Until: 2:15,                            !- Field 213
  19.9,                                   !- Field 214
  Until: 2:30,                            !- Field 215
  19.9,                                   !- Field 216
  Until: 2:45,                            !- Field 217
  19.9,                                   !- Field 218
  Until: 3:00,                            !- Field 219
  19.9,                                   !- Field 220
  Until: 3:15,                            !- Field 221
  19.9,                                   !- Field 222
  Until: 3:30,                            !- Field 223
  19.9,                                   !- Field 224
  Until: 3:45,                            !- Field 225
  19.9,                                   !- Field 226
  Until: 4:00,                            !- Field 227
  19.9,                                   !- Field 228
  Until: 4:15,                            !- Field 229
  19.9,                                   !- Field 230
  Until: 4:30,                            !- Field 231
  19.9,                                   !- Field 232
  Until: 4:45,                            !- Field 233
  19.9,                                   !- Field 234
  Until: 5:00,                            !- Field 235
  19.9,                                   !- Field 236
  Until: 5:15,                            !- Field 237
  19.9,                                   !- Field 238
  Until: 5:30,                            !- Field 239
  19.9,                                   !- Field 240
  Until: 5:45,                            !- Field 241
  19.9,                                   !- Field 242
  Until: 6:00,                            !- Field 243
  19.9,                                   !- Field 244
  Until: 6:15,                            !- Field 245
  19.9,                                   !- Field 246
  Until: 6:30,                            !- Field 247
  19.9,                                   !- Field 248
  Until: 6:45,                            !- Field 249
  19.9,                                   !- Field 250
  Until: 7:00,                            !- Field 251
  19.9,                                   !- Field 252
  Until: 7:15,                            !- Field 253
  19.9,                                   !- Field 254
  Until: 7:30,                            !- Field 255
  19.9,                                   !- Field 256
  Until: 7:45,                            !- Field 257
  19.9,                                   !- Field 258
  Until: 8:00,                            !- Field 259
  19.9,                                   !- Field 260
  Until: 8:15,                            !- Field 261
  19.9,                                   !- Field 262
  Until: 8:30,                            !- Field 263
  19.9,                                   !- Field 264
  Until: 8:45,                            !- Field 265
  19.9,                                   !- Field 266
  Until: 9:00,                            !- Field 267
  19.9,                                   !- Field 268
  Until: 9:15,                            !- Field 269
  19.9,                                   !- Field 270
  Until: 9:30,                            !- Field 271
  19.9,                                   !- Field 272
  Until: 9:45,                            !- Field 273
  19.9,                                   !- Field 274
  Until: 10:00,                           !- Field 275
  19.9,                                   !- Field 276
  Until: 10:15,                           !- Field 277
  19.9,                                   !- Field 278
  Until: 10:30,                           !- Field 279
  19.9,                                   !- Field 280
  Until: 10:45,                           !- Field 281
  20.2,                                   !- Field 282
  Until: 11:00,                           !- Field 283
  19.6,                                   !- Field 284
  Until: 11:15,                           !- Field 285
  20.2,                                   !- Field 286
  Until: 11:30,                           !- Field 287
  20.2,                                   !- Field 288
  Until: 11:45,                           !- Field 289
  20.2,                                   !- Field 290
  Until: 12:00,                           !- Field 291
  20.8,                                   !- Field 292
  Until: 12:15,                           !- Field 293
  19.8,                                   !- Field 294
  Until: 12:30,                           !- Field 295
  20.9,                                   !- Field 296
  Until: 12:45,                           !- Field 297
  20.6,                                   !- Field 298
  Until: 13:00,                           !- Field 299
  19.6,                                   !- Field 300
  Until: 13:15,                           !- Field 301
  19.8,                                   !- Field 302
  Until: 13:30,                           !- Field 303
  19.9,                                   !- Field 304
  Until: 13:45,                           !- Field 305
  19.5,                                   !- Field 306
  Until: 14:00,                           !- Field 307
  19.7,                                   !- Field 308
  Until: 14:15,                           !- Field 309
  20.1,                                   !- Field 310
  Until: 14:30,                           !- Field 311
  19.7,                                   !- Field 312
  Until: 14:45,                           !- Field 313
  20.1,                                   !- Field 314
  Until: 15:00,                           !- Field 315
  20.5,                                   !- Field 316
  Until: 15:15,                           !- Field 317
  19.8,                                   !- Field 318
  Until: 15:30,                           !- Field 319
  19.7,                                   !- Field 320
  Until: 15:45,                           !- Field 321
  19.7,                                   !- Field 322
  Until: 16:00,                           !- Field 323
  19.4,                                   !- Field 324
  Until: 16:15,                           !- Field 325
  20.1,                                   !- Field 326
  Until: 16:30,                           !- Field 327
  19.2,                                   !- Field 328
  Until: 16:45,                           !- Field 329
  20.1,                                   !- Field 330
  Until: 17:00,                           !- Field 331
  19.8,                                   !- Field 332
  Until: 17:15,                           !- Field 333
  19.2,                                   !- Field 334
  Until: 17:30,                           !- Field 335
  19.9,                                   !- Field 336
  Until: 17:45,                           !- Field 337
  19.5,                                   !- Field 338
  Until: 18:00,                           !- Field 339
  19.6,                                   !- Field 340
  Until: 18:15,                           !- Field 341
  19.4,                                   !- Field 342
  Until: 18:30,                           !- Field 343
  19.6,                                   !- Field 344
  Until: 18:45,                           !- Field 345
  19.6,                                   !- Field 346
  Until: 19:00,                           !- Field 347
  19.7,                                   !- Field 348
  Until: 19:15,                           !- Field 349
  19.5,                                   !- Field 350
  Until: 19:30,                           !- Field 351
  19.8,                                   !- Field 352
  Until: 19:45,                           !- Field 353
  20,                                     !- Field 354
  Until: 20:00,                           !- Field 355
  19.5,                                   !- Field 356
  Until: 20:15,                           !- Field 357
  18.9,                                   !- Field 358
  Until: 20:30,                           !- Field 359
  19.7,                                   !- Field 360
  Until: 20:45,                           !- Field 361
  20,                                     !- Field 362
  Until: 21:00,                           !- Field 363
  19.3,                                   !- Field 364
  Until: 21:15,                           !- Field 365
  19.8,                                   !- Field 366
  Until: 21:30,                           !- Field 367
  19.9,                                   !- Field 368
  Until: 21:45,                           !- Field 369
  19.4,                                   !- Field 370
  Until: 22:00,                           !- Field 371
  20,                                     !- Field 372
  Until: 22:15,                           !- Field 373
  19.9,                                   !- Field 374
  Until: 22:30,                           !- Field 375
  19.6,                                   !- Field 376
  Until: 22:45,                           !- Field 377
  20.1,                                   !- Field 378
  Until: 23:00,                           !- Field 379
  19.4,                                   !- Field 380
  Until: 23:15,                           !- Field 381
  20.7,                                   !- Field 382
  Until: 23:30,                           !- Field 383
  19.2,                                   !- Field 384
  Until: 23:45,                           !- Field 385
  19.7,                                   !- Field 386
  Until: 24:00,                           !- Field 387
  20.6,                                   !- Field 388
  Through: 06/25,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 0:15,                            !- Field 391
  20.9,                                   !- Field 392
  Until: 0:30,                            !- Field 393
  21,                                     !- Field 394
  Until: 0:45,                            !- Field 395
  21,                                     !- Field 396
  Until: 1:00,                            !- Field 397
  21,                                     !- Field 398
  Until: 1:15,                            !- Field 399
  21,                                     !- Field 400
  Until: 1:30,                            !- Field 401
  21,                                     !- Field 402
  Until: 1:45,                            !- Field 403
  20.9,                                   !- Field 404
  Until: 2:00,                            !- Field 405
  20,                                     !- Field 406
  Until: 2:15,                            !- Field 407
  18.9,                                   !- Field 408
  Until: 2:30,                            !- Field 409
  20.2,                                   !- Field 410
  Until: 2:45,                            !- Field 411
  20.5,                                   !- Field 412
  Until: 3:00,                            !- Field 413
  20.7,                                   !- Field 414
  Until: 3:15,                            !- Field 415
  20.9,                                   !- Field 416
  Until: 3:30,                            !- Field 417
  20.8,                                   !- Field 418
  Until: 3:45,                            !- Field 419
  20.5,                                   !- Field 420
  Until: 4:00,                            !- Field 421
  20.2,                                   !- Field 422
  Until: 4:15,                            !- Field 423
  20.1,                                   !- Field 424
  Until: 4:30,                            !- Field 425
  20.2,                                   !- Field 426
  Until: 4:45,                            !- Field 427
  20.2,                                   !- Field 428
  Until: 5:00,                            !- Field 429
  20.4,                                   !- Field 430
  Until: 5:15,                            !- Field 431
  20.8,                                   !- Field 432
  Until: 5:30,                            !- Field 433
  18.9,                                   !- Field 434
  Until: 5:45,                            !- Field 435
  19.5,                                   !- Field 436
  Until: 6:00,                            !- Field 437
  19.8,                                   !- Field 438
  Until: 6:15,                            !- Field 439
  19.3,                                   !- Field 440
  Until: 6:30,                            !- Field 441
  19.6,                                   !- Field 442
  Until: 6:45,                            !- Field 443
  19.4,                                   !- Field 444
  Until: 7:00,                            !- Field 445
  19.6,                                   !- Field 446
  Until: 7:15,                            !- Field 447
  19.3,                                   !- Field 448
  Until: 7:30,                            !- Field 449
  19.2,                                   !- Field 450
  Until: 7:45,                            !- Field 451
  19.6,                                   !- Field 452
  Until: 8:00,                            !- Field 453
  19.7,                                   !- Field 454
  Until: 8:15,                            !- Field 455
  19.5,                                   !- Field 456
  Until: 8:30,                            !- Field 457
  19.5,                                   !- Field 458
  Until: 8:45,                            !- Field 459
  19.9,                                   !- Field 460
  Until: 9:00,                            !- Field 461
  19.5,                                   !- Field 462
  Until: 9:15,                            !- Field 463
  19.5,                                   !- Field 464
  Until: 9:30,                            !- Field 465
  20,                                     !- Field 466
  Until: 9:45,                            !- Field 467
  19.5,                                   !- Field 468
  Until: 10:00,                           !- Field 469
  20,                                     !- Field 470
  Until: 10:15,                           !- Field 471
  19.6,                                   !- Field 472
  Until: 10:30,                           !- Field 473
  19.8,                                   !- Field 474
  Until: 10:45,                           !- Field 475
  19.5,                                   !- Field 476
  Until: 11:00,                           !- Field 477
  19.9,                                   !- Field 478
  Until: 11:15,                           !- Field 479
  19.9,                                   !- Field 480
  Until: 11:30,                           !- Field 481
  19.5,                                   !- Field 482
  Until: 11:45,                           !- Field 483
  20.2,                                   !- Field 484
  Until: 12:00,                           !- Field 485
  19.5,                                   !- Field 486
  Until: 12:15,                           !- Field 487
  19.8,                                   !- Field 488
  Until: 12:30,                           !- Field 489
  20.1,                                   !- Field 490
  Until: 12:45,                           !- Field 491
  19.7,                                   !- Field 492
  Until: 13:00,                           !- Field 493
  20.3,                                   !- Field 494
  Until: 13:15,                           !- Field 495
  19.5,                                   !- Field 496
  Until: 13:30,                           !- Field 497
  19.6,                                   !- Field 498
  Until: 13:45,                           !- Field 499
  20,                                     !- Field 500
  Until: 14:00,                           !- Field 501
  20.1,                                   !- Field 502
  Until: 14:15,                           !- Field 503
  20.1,                                   !- Field 504
  Until: 14:30,                           !- Field 505
  19.6,                                   !- Field 506
  Until: 14:45,                           !- Field 507
  20.1,                                   !- Field 508
  Until: 15:00,                           !- Field 509
  19.8,                                   !- Field 510
  Until: 15:15,                           !- Field 511
  19.9,                                   !- Field 512
  Until: 15:30,                           !- Field 513
  20,                                     !- Field 514
  Until: 15:45,                           !- Field 515
  19.8,                                   !- Field 516
  Until: 16:00,                           !- Field 517
  19.7,                                   !- Field 518
  Until: 16:15,                           !- Field 519
  19.8,                                   !- Field 520
  Until: 16:30,                           !- Field 521
  19.6,                                   !- Field 522
  Until: 16:45,                           !- Field 523
  19.8,                                   !- Field 524
  Until: 17:00,                           !- Field 525
  19.8,                                   !- Field 526
  Until: 17:15,                           !- Field 527
  19.5,                                   !- Field 528
  Until: 17:30,                           !- Field 529
  19.6,                                   !- Field 530
  Until: 17:45,                           !- Field 531
  19.7,                                   !- Field 532
  Until: 18:00,                           !- Field 533
  19.7,                                   !- Field 534
  Until: 18:15,                           !- Field 535
  19.3,                                   !- Field 536
  Until: 18:30,                           !- Field 537
  19.5,                                   !- Field 538
  Until: 18:45,                           !- Field 539
  19.6,                                   !- Field 540
  Until: 19:00,                           !- Field 541
  19.5,                                   !- Field 542
  Until: 19:15,                           !- Field 543
  19.5,                                   !- Field 544
  Until: 19:30,                           !- Field 545
  19.5,                                   !- Field 546
  Until: 19:45,                           !- Field 547
  19.5,                                   !- Field 548
  Until: 20:00,                           !- Field 549
  19.7,                                   !- Field 550
  Until: 20:15,                           !- Field 551
  19.8,                                   !- Field 552
  Until: 20:30,                           !- Field 553
  19.1,                                   !- Field 554
  Until: 20:45,                           !- Field 555
  20,                                     !- Field 556
  Until: 21:00,                           !- Field 557
  19.4,                                   !- Field 558
  Until: 21:15,                           !- Field 559
  19.6,                                   !- Field 560
  Until: 21:30,                           !- Field 561
  19.7,                                   !- Field 562
  Until: 21:45,                           !- Field 563
  20.4,                                   !- Field 564
  Until: 22:00,                           !- Field 565
  19,                                     !- Field 566
  Until: 22:15,                           !- Field 567
  20.6,                                   !- Field 568
  Until: 22:30,                           !- Field 569
  19.1,                                   !- Field 570
  Until: 22:45,                           !- Field 571
  19.8,                                   !- Field 572
  Until: 23:00,                           !- Field 573
  20.4,                                   !- Field 574
  Until: 23:15,                           !- Field 575
  18.8,                                   !- Field 576
  Until: 23:30,                           !- Field 577
  20.1,                                   !- Field 578
  Until: 23:45,                           !- Field 579
  20.7,                                   !- Field 580
  Until: 24:00,                           !- Field 581
  20.9,                                   !- Field 582
  Through: 06/26,                         !- Field 583
  For: AllDays,                           !- Field 584
  Until: 0:15,                            !- Field 585
  18.9,                                   !- Field 586
  Until: 0:30,                            !- Field 587
  19.7,                                   !- Field 588
  Until: 0:45,                            !- Field 589
  20.5,                                   !- Field 590
  Until: 1:00,                            !- Field 591
  20.8,                                   !- Field 592
  Until: 1:15,                            !- Field 593
  20.8,                                   !- Field 594
  Until: 1:30,                            !- Field 595
  18.8,                                   !- Field 596
  Until: 1:45,                            !- Field 597
  19.9,                                   !- Field 598
  Until: 2:00,                            !- Field 599
  19.5,                                   !- Field 600
  Until: 2:15,                            !- Field 601
  19.4,                                   !- Field 602
  Until: 2:30,                            !- Field 603
  20.1,                                   !- Field 604
  Until: 2:45,                            !- Field 605
  19,                                     !- Field 606
  Until: 3:00,                            !- Field 607
  20.3,                                   !- Field 608
  Until: 3:15,                            !- Field 609
  19,                                     !- Field 610
  Until: 3:30,                            !- Field 611
  20.4,                                   !- Field 612
  Until: 3:45,                            !- Field 613
  19,                                     !- Field 614
  Until: 4:00,                            !- Field 615
  20.5,                                   !- Field 616
  Until: 4:15,                            !- Field 617
  18.8,                                   !- Field 618
  Until: 4:30,                            !- Field 619
  20.3,                                   !- Field 620
  Until: 4:45,                            !- Field 621
  19.2,                                   !- Field 622
  Until: 5:00,                            !- Field 623
  20.2,                                   !- Field 624
  Until: 5:15,                            !- Field 625
  19.1,                                   !- Field 626
  Until: 5:30,                            !- Field 627
  20.4,                                   !- Field 628
  Until: 5:45,                            !- Field 629
  19,                                     !- Field 630
  Until: 6:00,                            !- Field 631
  19.7,                                   !- Field 632
  Until: 6:15,                            !- Field 633
  20.1,                                   !- Field 634
  Until: 6:30,                            !- Field 635
  19.3,                                   !- Field 636
  Until: 6:45,                            !- Field 637
  19.8,                                   !- Field 638
  Until: 7:00,                            !- Field 639
  19.3,                                   !- Field 640
  Until: 7:15,                            !- Field 641
  21.5,                                   !- Field 642
  Until: 7:30,                            !- Field 643
  28.6,                                   !- Field 644
  Until: 7:45,                            !- Field 645
  29.6,                                   !- Field 646
  Until: 8:00,                            !- Field 647
  29.7,                                   !- Field 648
  Until: 8:15,                            !- Field 649
  25.9,                                   !- Field 650
  Until: 8:30,                            !- Field 651
  22.9,                                   !- Field 652
  Until: 8:45,                            !- Field 653
  24.6,                                   !- Field 654
  Until: 9:00,                            !- Field 655
  19.7,                                   !- Field 656
  Until: 9:15,                            !- Field 657
  26.2,                                   !- Field 658
  Until: 9:30,                            !- Field 659
  34.9,                                   !- Field 660
  Until: 9:45,                            !- Field 661
  37.9,                                   !- Field 662
  Until: 10:00,                           !- Field 663
  39.2,                                   !- Field 664
  Until: 10:15,                           !- Field 665
  40.6,                                   !- Field 666
  Until: 10:30,                           !- Field 667
  42,                                     !- Field 668
  Until: 10:45,                           !- Field 669
  42.3,                                   !- Field 670
  Until: 11:00,                           !- Field 671
  43.2,                                   !- Field 672
  Until: 11:15,                           !- Field 673
  43.5,                                   !- Field 674
  Until: 11:30,                           !- Field 675
  37.3,                                   !- Field 676
  Until: 11:45,                           !- Field 677
  31.8,                                   !- Field 678
  Until: 12:00,                           !- Field 679
  29.5,                                   !- Field 680
  Until: 12:15,                           !- Field 681
  21.3,                                   !- Field 682
  Until: 12:30,                           !- Field 683
  19.9,                                   !- Field 684
  Until: 12:45,                           !- Field 685
  20,                                     !- Field 686
  Until: 13:00,                           !- Field 687
  20.2,                                   !- Field 688
  Until: 13:15,                           !- Field 689
  17.7,                                   !- Field 690
  Until: 13:30,                           !- Field 691
  18,                                     !- Field 692
  Until: 13:45,                           !- Field 693
  17.8,                                   !- Field 694
  Until: 14:00,                           !- Field 695
  18.2,                                   !- Field 696
  Until: 14:15,                           !- Field 697
  19.6,                                   !- Field 698
  Until: 14:30,                           !- Field 699
  19.9,                                   !- Field 700
  Until: 14:45,                           !- Field 701
  20.1,                                   !- Field 702
  Until: 15:00,                           !- Field 703
  20.2,                                   !- Field 704
  Until: 15:15,                           !- Field 705
  19.8,                                   !- Field 706
  Until: 15:30,                           !- Field 707
  19.7,                                   !- Field 708
  Until: 15:45,                           !- Field 709
  20.1,                                   !- Field 710
  Until: 16:00,                           !- Field 711
  19.4,                                   !- Field 712
  Until: 16:15,                           !- Field 713
  20.1,                                   !- Field 714
  Until: 16:30,                           !- Field 715
  19.5,                                   !- Field 716
  Until: 16:45,                           !- Field 717
  20,                                     !- Field 718
  Until: 17:00,                           !- Field 719
  19.5,                                   !- Field 720
  Until: 17:15,                           !- Field 721
  19.7,                                   !- Field 722
  Until: 17:30,                           !- Field 723
  19.7,                                   !- Field 724
  Until: 17:45,                           !- Field 725
  19.3,                                   !- Field 726
  Until: 18:00,                           !- Field 727
  19.6,                                   !- Field 728
  Until: 18:15,                           !- Field 729
  19.4,                                   !- Field 730
  Until: 18:30,                           !- Field 731
  19.7,                                   !- Field 732
  Until: 18:45,                           !- Field 733
  19.2,                                   !- Field 734
  Until: 19:00,                           !- Field 735
  19.4,                                   !- Field 736
  Until: 19:15,                           !- Field 737
  19.4,                                   !- Field 738
  Until: 19:30,                           !- Field 739
  19.5,                                   !- Field 740
  Until: 19:45,                           !- Field 741
  19.7,                                   !- Field 742
  Until: 20:00,                           !- Field 743
  18.9,                                   !- Field 744
  Until: 20:15,                           !- Field 745
  19.5,                                   !- Field 746
  Until: 20:30,                           !- Field 747
  20,                                     !- Field 748
  Until: 20:45,                           !- Field 749
  18.8,                                   !- Field 750
  Until: 21:00,                           !- Field 751
  19.8,                                   !- Field 752
  Until: 21:15,                           !- Field 753
  19.4,                                   !- Field 754
  Until: 21:30,                           !- Field 755
  19.4,                                   !- Field 756
  Until: 21:45,                           !- Field 757
  19.9,                                   !- Field 758
  Until: 22:00,                           !- Field 759
  19.1,                                   !- Field 760
  Until: 22:15,                           !- Field 761
  19.9,                                   !- Field 762
  Until: 22:30,                           !- Field 763
  19.4,                                   !- Field 764
  Until: 22:45,                           !- Field 765
  19.3,                                   !- Field 766
  Until: 23:00,                           !- Field 767
  19.8,                                   !- Field 768
  Until: 23:15,                           !- Field 769
  19.6,                                   !- Field 770
  Until: 23:30,                           !- Field 771
  19.1,                                   !- Field 772
  Until: 23:45,                           !- Field 773
  19.8,                                   !- Field 774
  Until: 24:00,                           !- Field 775
  19.5,                                   !- Field 776
  Through: 12/31,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 0:15,                            !- Field 779
  19.5,                                   !- Field 780
  Until: 0:30,                            !- Field 781
  20.1,                                   !- Field 782
  Until: 0:45,                            !- Field 783
  19.2,                                   !- Field 784
  Until: 1:00,                            !- Field 785
  19.5,                                   !- Field 786
  Until: 1:15,                            !- Field 787
  20.2,                                   !- Field 788
  Until: 1:30,                            !- Field 789
  19,                                     !- Field 790
  Until: 1:45,                            !- Field 791
  19.8,                                   !- Field 792
  Until: 2:00,                            !- Field 793
  19.6,                                   !- Field 794
  Until: 2:15,                            !- Field 795
  19.5,                                   !- Field 796
  Until: 2:30,                            !- Field 797
  19.8,                                   !- Field 798
  Until: 2:45,                            !- Field 799
  19.5,                                   !- Field 800
  Until: 3:00,                            !- Field 801
  19.6,                                   !- Field 802
  Until: 3:15,                            !- Field 803
  20.8,                                   !- Field 804
  Until: 3:30,                            !- Field 805
  18.6,                                   !- Field 806
  Until: 3:45,                            !- Field 807
  19.9,                                   !- Field 808
  Until: 4:00,                            !- Field 809
  20.7,                                   !- Field 810
  Until: 4:15,                            !- Field 811
  20.9,                                   !- Field 812
  Until: 4:30,                            !- Field 813
  20.6,                                   !- Field 814
  Until: 4:45,                            !- Field 815
  18.8,                                   !- Field 816
  Until: 5:00,                            !- Field 817
  20.2,                                   !- Field 818
  Until: 5:15,                            !- Field 819
  19.2,                                   !- Field 820
  Until: 5:30,                            !- Field 821
  19.5,                                   !- Field 822
  Until: 5:45,                            !- Field 823
  19.6,                                   !- Field 824
  Until: 6:00,                            !- Field 825
  19.6,                                   !- Field 826
  Until: 6:15,                            !- Field 827
  19.7,                                   !- Field 828
  Until: 6:30,                            !- Field 829
  19.2,                                   !- Field 830
  Until: 6:45,                            !- Field 831
  19.6,                                   !- Field 832
  Until: 7:00,                            !- Field 833
  19.2,                                   !- Field 834
  Until: 7:15,                            !- Field 835
  19.3,                                   !- Field 836
  Until: 7:30,                            !- Field 837
  19.3,                                   !- Field 838
  Until: 7:45,                            !- Field 839
  19.3,                                   !- Field 840
  Until: 8:00,                            !- Field 841
  19.3,                                   !- Field 842
  Until: 8:15,                            !- Field 843
  19.3,                                   !- Field 844
  Until: 8:30,                            !- Field 845
  19.3,                                   !- Field 846
  Until: 8:45,                            !- Field 847
  19.3,                                   !- Field 848
  Until: 9:00,                            !- Field 849
  19.3,                                   !- Field 850
  Until: 9:15,                            !- Field 851
  19.3,                                   !- Field 852
  Until: 9:30,                            !- Field 853
  19.3,                                   !- Field 854
  Until: 9:45,                            !- Field 855
  19.3,                                   !- Field 856
  Until: 10:00,                           !- Field 857
  19.3,                                   !- Field 858
  Until: 10:15,                           !- Field 859
  19.3,                                   !- Field 860
  Until: 10:30,                           !- Field 861
  19.3,                                   !- Field 862
  Until: 10:45,                           !- Field 863
  19.3,                                   !- Field 864
  Until: 11:00,                           !- Field 865
  19.3,                                   !- Field 866
  Until: 11:15,                           !- Field 867
  19.3,                                   !- Field 868
  Until: 11:30,                           !- Field 869
  19.3,                                   !- Field 870
  Until: 11:45,                           !- Field 871
  19.3,                                   !- Field 872
  Until: 12:00,                           !- Field 873
  19.3,                                   !- Field 874
  Until: 12:15,                           !- Field 875
  19.3,                                   !- Field 876
  Until: 12:30,                           !- Field 877
  19.3,                                   !- Field 878
  Until: 12:45,                           !- Field 879
  19.3,                                   !- Field 880
  Until: 13:00,                           !- Field 881
  19.3,                                   !- Field 882
  Until: 13:15,                           !- Field 883
  19.3,                                   !- Field 884
  Until: 13:30,                           !- Field 885
  19.3,                                   !- Field 886
  Until: 13:45,                           !- Field 887
  19.3,                                   !- Field 888
  Until: 14:00,                           !- Field 889
  19.3,                                   !- Field 890
  Until: 14:15,                           !- Field 891
  19.3,                                   !- Field 892
  Until: 14:30,                           !- Field 893
  19.3,                                   !- Field 894
  Until: 14:45,                           !- Field 895
  19.3,                                   !- Field 896
  Until: 15:00,                           !- Field 897
  19.3,                                   !- Field 898
  Until: 15:15,                           !- Field 899
  19.3,                                   !- Field 900
  Until: 15:30,                           !- Field 901
  19.3,                                   !- Field 902
  Until: 15:45,                           !- Field 903
  19.3,                                   !- Field 904
  Until: 16:00,                           !- Field 905
  19.3,                                   !- Field 906
  Until: 16:15,                           !- Field 907
  19.3,                                   !- Field 908
  Until: 16:30,                           !- Field 909
  19.3,                                   !- Field 910
  Until: 16:45,                           !- Field 911
  19.3,                                   !- Field 912
  Until: 17:00,                           !- Field 913
  19.3,                                   !- Field 914
  Until: 17:15,                           !- Field 915
  19.3,                                   !- Field 916
  Until: 17:30,                           !- Field 917
  19.3,                                   !- Field 918
  Until: 17:45,                           !- Field 919
  19.3,                                   !- Field 920
  Until: 18:00,                           !- Field 921
  19.3,                                   !- Field 922
  Until: 18:15,                           !- Field 923
  19.3,                                   !- Field 924
  Until: 18:30,                           !- Field 925
  19.3,                                   !- Field 926
  Until: 18:45,                           !- Field 927
  19.3,                                   !- Field 928
  Until: 19:00,                           !- Field 929
  19.3,                                   !- Field 930
  Until: 19:15,                           !- Field 931
  19.3,                                   !- Field 932
  Until: 19:30,                           !- Field 933
  19.3,                                   !- Field 934
  Until: 19:45,                           !- Field 935
  19.3,                                   !- Field 936
  Until: 20:00,                           !- Field 937
  19.3,                                   !- Field 938
  Until: 20:15,                           !- Field 939
  19.3,                                   !- Field 940
  Until: 20:30,                           !- Field 941
  19.3,                                   !- Field 942
  Until: 20:45,                           !- Field 943
  19.3,                                   !- Field 944
  Until: 21:00,                           !- Field 945
  19.3,                                   !- Field 946
  Until: 21:15,                           !- Field 947
  19.3,                                   !- Field 948
  Until: 21:30,                           !- Field 949
  19.3,                                   !- Field 950
  Until: 21:45,                           !- Field 951
  19.3,                                   !- Field 952
  Until: 22:00,                           !- Field 953
  19.3,                                   !- Field 954
  Until: 22:15,                           !- Field 955
  19.3,                                   !- Field 956
  Until: 22:30,                           !- Field 957
  19.3,                                   !- Field 958
  Until: 22:45,                           !- Field 959
  19.3,                                   !- Field 960
  Until: 23:00,                           !- Field 961
  19.3,                                   !- Field 962
  Until: 23:15,                           !- Field 963
  19.3,                                   !- Field 964
  Until: 23:30,                           !- Field 965
  19.3,                                   !- Field 966
  Until: 23:45,                           !- Field 967
  19.3,                                   !- Field 968
  Until: 24:00,                           !- Field 969
  19.3;                                   !- Field 970

Schedule:Compact,
  Always_Off,                             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Always_On,                              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  CC_and_Fan,                             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 06/25,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 06/26,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 9:00,                            !- Field 7
  0.1,                                    !- Field 8
  Until: 11:00,                           !- Field 9
  0.0,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  1.0,                                    !- Field 12
  Through: 12/31,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  1.0;                                    !- Field 16

Schedule:Compact,
  Zone Control Type Sched,                !- Name
  Control Type,                           !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

Schedule:Compact,
  HeatingCoilAvailSched,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  CLOTHING_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

Schedule:Compact,
  WORK_EFF_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  People_Schedule,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 16:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

Schedule:Compact,
  Schedule_ElectricalEquip,               !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 06/23,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 0:15,                            !- Field 3
  0.000,                                  !- Field 4
  Until: 0:30,                            !- Field 5
  0.000,                                  !- Field 6
  Until: 0:45,                            !- Field 7
  0.000,                                  !- Field 8
  Until: 1:00,                            !- Field 9
  0.000,                                  !- Field 10
  Until: 1:15,                            !- Field 11
  0.000,                                  !- Field 12
  Until: 1:30,                            !- Field 13
  0.000,                                  !- Field 14
  Until: 1:45,                            !- Field 15
  0.000,                                  !- Field 16
  Until: 2:00,                            !- Field 17
  0.000,                                  !- Field 18
  Until: 2:15,                            !- Field 19
  0.000,                                  !- Field 20
  Until: 2:30,                            !- Field 21
  0.000,                                  !- Field 22
  Until: 2:45,                            !- Field 23
  0.000,                                  !- Field 24
  Until: 3:00,                            !- Field 25
  0.000,                                  !- Field 26
  Until: 3:15,                            !- Field 27
  0.000,                                  !- Field 28
  Until: 3:30,                            !- Field 29
  0.000,                                  !- Field 30
  Until: 3:45,                            !- Field 31
  0.000,                                  !- Field 32
  Until: 4:00,                            !- Field 33
  0.000,                                  !- Field 34
  Until: 4:15,                            !- Field 35
  0.000,                                  !- Field 36
  Until: 4:30,                            !- Field 37
  0.000,                                  !- Field 38
  Until: 4:45,                            !- Field 39
  0.000,                                  !- Field 40
  Until: 5:00,                            !- Field 41
  0.000,                                  !- Field 42
  Until: 5:15,                            !- Field 43
  0.000,                                  !- Field 44
  Until: 5:30,                            !- Field 45
  0.000,                                  !- Field 46
  Until: 5:45,                            !- Field 47
  0.000,                                  !- Field 48
  Until: 6:00,                            !- Field 49
  0.000,                                  !- Field 50
  Until: 6:15,                            !- Field 51
  0.000,                                  !- Field 52
  Until: 6:30,                            !- Field 53
  0.000,                                  !- Field 54
  Until: 6:45,                            !- Field 55
  0.000,                                  !- Field 56
  Until: 7:00,                            !- Field 57
  0.000,                                  !- Field 58
  Until: 7:15,                            !- Field 59
  0.000,                                  !- Field 60
  Until: 7:30,                            !- Field 61
  0.000,                                  !- Field 62
  Until: 7:45,                            !- Field 63
  0.000,                                  !- Field 64
  Until: 8:00,                            !- Field 65
  0.000,                                  !- Field 66
  Until: 8:15,                            !- Field 67
  0.000,                                  !- Field 68
  Until: 8:30,                            !- Field 69
  0.000,                                  !- Field 70
  Until: 8:45,                            !- Field 71
  0.000,                                  !- Field 72
  Until: 9:00,                            !- Field 73
  0.000,                                  !- Field 74
  Until: 9:15,                            !- Field 75
  0.000,                                  !- Field 76
  Until: 9:30,                            !- Field 77
  0.000,                                  !- Field 78
  Until: 9:45,                            !- Field 79
  0.000,                                  !- Field 80
  Until: 10:00,                           !- Field 81
  0.000,                                  !- Field 82
  Until: 10:15,                           !- Field 83
  0.000,                                  !- Field 84
  Until: 10:30,                           !- Field 85
  0.000,                                  !- Field 86
  Until: 10:45,                           !- Field 87
  0.000,                                  !- Field 88
  Until: 11:00,                           !- Field 89
  0.000,                                  !- Field 90
  Until: 11:15,                           !- Field 91
  0.000,                                  !- Field 92
  Until: 11:30,                           !- Field 93
  0.000,                                  !- Field 94
  Until: 11:45,                           !- Field 95
  0.000,                                  !- Field 96
  Until: 12:00,                           !- Field 97
  0.000,                                  !- Field 98
  Until: 12:15,                           !- Field 99
  0.000,                                  !- Field 100
  Until: 12:30,                           !- Field 101
  0.000,                                  !- Field 102
  Until: 12:45,                           !- Field 103
  0.000,                                  !- Field 104
  Until: 13:00,                           !- Field 105
  0.000,                                  !- Field 106
  Until: 13:15,                           !- Field 107
  0.000,                                  !- Field 108
  Until: 13:30,                           !- Field 109
  0.000,                                  !- Field 110
  Until: 13:45,                           !- Field 111
  0.000,                                  !- Field 112
  Until: 14:00,                           !- Field 113
  0.000,                                  !- Field 114
  Until: 14:15,                           !- Field 115
  0.000,                                  !- Field 116
  Until: 14:30,                           !- Field 117
  0.000,                                  !- Field 118
  Until: 14:45,                           !- Field 119
  0.000,                                  !- Field 120
  Until: 15:00,                           !- Field 121
  0.000,                                  !- Field 122
  Until: 15:15,                           !- Field 123
  0.000,                                  !- Field 124
  Until: 15:30,                           !- Field 125
  0.000,                                  !- Field 126
  Until: 15:45,                           !- Field 127
  0.000,                                  !- Field 128
  Until: 16:00,                           !- Field 129
  0.000,                                  !- Field 130
  Until: 16:15,                           !- Field 131
  0.000,                                  !- Field 132
  Until: 16:30,                           !- Field 133
  0.000,                                  !- Field 134
  Until: 16:45,                           !- Field 135
  0.000,                                  !- Field 136
  Until: 17:00,                           !- Field 137
  0.000,                                  !- Field 138
  Until: 17:15,                           !- Field 139
  0.000,                                  !- Field 140
  Until: 17:30,                           !- Field 141
  0.000,                                  !- Field 142
  Until: 17:45,                           !- Field 143
  0.000,                                  !- Field 144
  Until: 18:00,                           !- Field 145
  149.000,                                !- Field 146
  Until: 18:15,                           !- Field 147
  149.000,                                !- Field 148
  Until: 18:30,                           !- Field 149
  149.000,                                !- Field 150
  Until: 18:45,                           !- Field 151
  148.000,                                !- Field 152
  Until: 19:00,                           !- Field 153
  149.000,                                !- Field 154
  Until: 19:15,                           !- Field 155
  149.000,                                !- Field 156
  Until: 19:30,                           !- Field 157
  148.000,                                !- Field 158
  Until: 19:45,                           !- Field 159
  149.000,                                !- Field 160
  Until: 20:00,                           !- Field 161
  149.000,                                !- Field 162
  Until: 20:15,                           !- Field 163
  149.000,                                !- Field 164
  Until: 20:30,                           !- Field 165
  149.000,                                !- Field 166
  Until: 20:45,                           !- Field 167
  149.000,                                !- Field 168
  Until: 21:00,                           !- Field 169
  149.000,                                !- Field 170
  Until: 21:15,                           !- Field 171
  149.000,                                !- Field 172
  Until: 21:30,                           !- Field 173
  149.000,                                !- Field 174
  Until: 21:45,                           !- Field 175
  149.000,                                !- Field 176
  Until: 22:00,                           !- Field 177
  149.000,                                !- Field 178
  Until: 22:15,                           !- Field 179
  149.000,                                !- Field 180
  Until: 22:30,                           !- Field 181
  149.000,                                !- Field 182
  Until: 22:45,                           !- Field 183
  149.000,                                !- Field 184
  Until: 23:00,                           !- Field 185
  149.000,                                !- Field 186
  Until: 23:15,                           !- Field 187
  151.000,                                !- Field 188
  Until: 23:30,                           !- Field 189
  152.000,                                !- Field 190
  Until: 23:45,                           !- Field 191
  151.000,                                !- Field 192
  Until: 24:00,                           !- Field 193
  151.000,                                !- Field 194
  Through: 06/24,                         !- Field 195
  For: AllDays,                           !- Field 196
  Until: 0:15,                            !- Field 197
  151.000,                                !- Field 198
  Until: 0:30,                            !- Field 199
  151.000,                                !- Field 200
  Until: 0:45,                            !- Field 201
  151.000,                                !- Field 202
  Until: 1:00,                            !- Field 203
  151.000,                                !- Field 204
  Until: 1:15,                            !- Field 205
  151.000,                                !- Field 206
  Until: 1:30,                            !- Field 207
  151.000,                                !- Field 208
  Until: 1:45,                            !- Field 209
  151.000,                                !- Field 210
  Until: 2:00,                            !- Field 211
  151.000,                                !- Field 212
  Until: 2:15,                            !- Field 213
  151.000,                                !- Field 214
  Until: 2:30,                            !- Field 215
  151.000,                                !- Field 216
  Until: 2:45,                            !- Field 217
  151.000,                                !- Field 218
  Until: 3:00,                            !- Field 219
  151.000,                                !- Field 220
  Until: 3:15,                            !- Field 221
  151.000,                                !- Field 222
  Until: 3:30,                            !- Field 223
  151.000,                                !- Field 224
  Until: 3:45,                            !- Field 225
  151.000,                                !- Field 226
  Until: 4:00,                            !- Field 227
  151.000,                                !- Field 228
  Until: 4:15,                            !- Field 229
  151.000,                                !- Field 230
  Until: 4:30,                            !- Field 231
  151.000,                                !- Field 232
  Until: 4:45,                            !- Field 233
  152.000,                                !- Field 234
  Until: 5:00,                            !- Field 235
  151.000,                                !- Field 236
  Until: 5:15,                            !- Field 237
  151.000,                                !- Field 238
  Until: 5:30,                            !- Field 239
  151.000,                                !- Field 240
  Until: 5:45,                            !- Field 241
  152.000,                                !- Field 242
  Until: 6:00,                            !- Field 243
  151.000,                                !- Field 244
  Until: 6:15,                            !- Field 245
  151.000,                                !- Field 246
  Until: 6:30,                            !- Field 247
  151.000,                                !- Field 248
  Until: 6:45,                            !- Field 249
  152.000,                                !- Field 250
  Until: 7:00,                            !- Field 251
  152.000,                                !- Field 252
  Until: 7:15,                            !- Field 253
  156.000,                                !- Field 254
  Until: 7:30,                            !- Field 255
  164.000,                                !- Field 256
  Until: 7:45,                            !- Field 257
  161.000,                                !- Field 258
  Until: 8:00,                            !- Field 259
  162.000,                                !- Field 260
  Until: 8:15,                            !- Field 261
  162.000,                                !- Field 262
  Until: 8:30,                            !- Field 263
  161.000,                                !- Field 264
  Until: 8:45,                            !- Field 265
  161.000,                                !- Field 266
  Until: 9:00,                            !- Field 267
  161.000,                                !- Field 268
  Until: 9:15,                            !- Field 269
  162.000,                                !- Field 270
  Until: 9:30,                            !- Field 271
  161.000,                                !- Field 272
  Until: 9:45,                            !- Field 273
  165.000,                                !- Field 274
  Until: 10:00,                           !- Field 275
  165.000,                                !- Field 276
  Until: 10:15,                           !- Field 277
  165.000,                                !- Field 278
  Until: 10:30,                           !- Field 279
  164.000,                                !- Field 280
  Until: 10:45,                           !- Field 281
  164.000,                                !- Field 282
  Until: 11:00,                           !- Field 283
  164.000,                                !- Field 284
  Until: 11:15,                           !- Field 285
  163.000,                                !- Field 286
  Until: 11:30,                           !- Field 287
  162.000,                                !- Field 288
  Until: 11:45,                           !- Field 289
  163.000,                                !- Field 290
  Until: 12:00,                           !- Field 291
  162.000,                                !- Field 292
  Until: 12:15,                           !- Field 293
  162.000,                                !- Field 294
  Until: 12:30,                           !- Field 295
  162.000,                                !- Field 296
  Until: 12:45,                           !- Field 297
  162.000,                                !- Field 298
  Until: 13:00,                           !- Field 299
  162.000,                                !- Field 300
  Until: 13:15,                           !- Field 301
  162.000,                                !- Field 302
  Until: 13:30,                           !- Field 303
  162.000,                                !- Field 304
  Until: 13:45,                           !- Field 305
  162.000,                                !- Field 306
  Until: 14:00,                           !- Field 307
  163.000,                                !- Field 308
  Until: 14:15,                           !- Field 309
  163.000,                                !- Field 310
  Until: 14:30,                           !- Field 311
  163.000,                                !- Field 312
  Until: 14:45,                           !- Field 313
  162.000,                                !- Field 314
  Until: 15:00,                           !- Field 315
  162.000,                                !- Field 316
  Until: 15:15,                           !- Field 317
  164.000,                                !- Field 318
  Until: 15:30,                           !- Field 319
  167.000,                                !- Field 320
  Until: 15:45,                           !- Field 321
  165.000,                                !- Field 322
  Until: 16:00,                           !- Field 323
  161.000,                                !- Field 324
  Until: 16:15,                           !- Field 325
  152.000,                                !- Field 326
  Until: 16:30,                           !- Field 327
  152.000,                                !- Field 328
  Until: 16:45,                           !- Field 329
  152.000,                                !- Field 330
  Until: 17:00,                           !- Field 331
  152.000,                                !- Field 332
  Until: 17:15,                           !- Field 333
  152.000,                                !- Field 334
  Until: 17:30,                           !- Field 335
  154.000,                                !- Field 336
  Until: 17:45,                           !- Field 337
  152.000,                                !- Field 338
  Until: 18:00,                           !- Field 339
  152.000,                                !- Field 340
  Until: 18:15,                           !- Field 341
  152.000,                                !- Field 342
  Until: 18:30,                           !- Field 343
  152.000,                                !- Field 344
  Until: 18:45,                           !- Field 345
  152.000,                                !- Field 346
  Until: 19:00,                           !- Field 347
  152.000,                                !- Field 348
  Until: 19:15,                           !- Field 349
  152.000,                                !- Field 350
  Until: 19:30,                           !- Field 351
  152.000,                                !- Field 352
  Until: 19:45,                           !- Field 353
  152.000,                                !- Field 354
  Until: 20:00,                           !- Field 355
  152.000,                                !- Field 356
  Until: 20:15,                           !- Field 357
  149.000,                                !- Field 358
  Until: 20:30,                           !- Field 359
  154.000,                                !- Field 360
  Until: 20:45,                           !- Field 361
  153.000,                                !- Field 362
  Until: 21:00,                           !- Field 363
  153.000,                                !- Field 364
  Until: 21:15,                           !- Field 365
  154.000,                                !- Field 366
  Until: 21:30,                           !- Field 367
  155.000,                                !- Field 368
  Until: 21:45,                           !- Field 369
  155.000,                                !- Field 370
  Until: 22:00,                           !- Field 371
  155.000,                                !- Field 372
  Until: 22:15,                           !- Field 373
  155.000,                                !- Field 374
  Until: 22:30,                           !- Field 375
  155.000,                                !- Field 376
  Until: 22:45,                           !- Field 377
  155.000,                                !- Field 378
  Until: 23:00,                           !- Field 379
  155.000,                                !- Field 380
  Until: 23:15,                           !- Field 381
  155.000,                                !- Field 382
  Until: 23:30,                           !- Field 383
  155.000,                                !- Field 384
  Until: 23:45,                           !- Field 385
  155.000,                                !- Field 386
  Until: 24:00,                           !- Field 387
  155.000,                                !- Field 388
  Through: 06/25,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 0:15,                            !- Field 391
  155.000,                                !- Field 392
  Until: 0:30,                            !- Field 393
  155.000,                                !- Field 394
  Until: 0:45,                            !- Field 395
  155.000,                                !- Field 396
  Until: 1:00,                            !- Field 397
  155.000,                                !- Field 398
  Until: 1:15,                            !- Field 399
  155.000,                                !- Field 400
  Until: 1:30,                            !- Field 401
  154.000,                                !- Field 402
  Until: 1:45,                            !- Field 403
  155.000,                                !- Field 404
  Until: 2:00,                            !- Field 405
  154.000,                                !- Field 406
  Until: 2:15,                            !- Field 407
  155.000,                                !- Field 408
  Until: 2:30,                            !- Field 409
  156.000,                                !- Field 410
  Until: 2:45,                            !- Field 411
  155.000,                                !- Field 412
  Until: 3:00,                            !- Field 413
  155.000,                                !- Field 414
  Until: 3:15,                            !- Field 415
  155.000,                                !- Field 416
  Until: 3:30,                            !- Field 417
  155.000,                                !- Field 418
  Until: 3:45,                            !- Field 419
  155.000,                                !- Field 420
  Until: 4:00,                            !- Field 421
  155.000,                                !- Field 422
  Until: 4:15,                            !- Field 423
  155.000,                                !- Field 424
  Until: 4:30,                            !- Field 425
  155.000,                                !- Field 426
  Until: 4:45,                            !- Field 427
  155.000,                                !- Field 428
  Until: 5:00,                            !- Field 429
  155.000,                                !- Field 430
  Until: 5:15,                            !- Field 431
  155.000,                                !- Field 432
  Until: 5:30,                            !- Field 433
  155.000,                                !- Field 434
  Until: 5:45,                            !- Field 435
  156.000,                                !- Field 436
  Until: 6:00,                            !- Field 437
  155.000,                                !- Field 438
  Until: 6:15,                            !- Field 439
  155.000,                                !- Field 440
  Until: 6:30,                            !- Field 441
  155.000,                                !- Field 442
  Until: 6:45,                            !- Field 443
  154.000,                                !- Field 444
  Until: 7:00,                            !- Field 445
  154.000,                                !- Field 446
  Until: 7:15,                            !- Field 447
  154.000,                                !- Field 448
  Until: 7:30,                            !- Field 449
  154.000,                                !- Field 450
  Until: 7:45,                            !- Field 451
  165.000,                                !- Field 452
  Until: 8:00,                            !- Field 453
  167.000,                                !- Field 454
  Until: 8:15,                            !- Field 455
  173.733,                                !- Field 456
  Until: 8:30,                            !- Field 457
  176.333,                                !- Field 458
  Until: 8:45,                            !- Field 459
  178.467,                                !- Field 460
  Until: 9:00,                            !- Field 461
  172.000,                                !- Field 462
  Until: 9:15,                            !- Field 463
  169.000,                                !- Field 464
  Until: 9:30,                            !- Field 465
  170.000,                                !- Field 466
  Until: 9:45,                            !- Field 467
  177.000,                                !- Field 468
  Until: 10:00,                           !- Field 469
  178.000,                                !- Field 470
  Until: 10:15,                           !- Field 471
  173.000,                                !- Field 472
  Until: 10:30,                           !- Field 473
  169.000,                                !- Field 474
  Until: 10:45,                           !- Field 475
  172.000,                                !- Field 476
  Until: 11:00,                           !- Field 477
  169.000,                                !- Field 478
  Until: 11:15,                           !- Field 479
  167.000,                                !- Field 480
  Until: 11:30,                           !- Field 481
  167.000,                                !- Field 482
  Until: 11:45,                           !- Field 483
  167.000,                                !- Field 484
  Until: 12:00,                           !- Field 485
  167.000,                                !- Field 486
  Until: 12:15,                           !- Field 487
  167.000,                                !- Field 488
  Until: 12:30,                           !- Field 489
  167.000,                                !- Field 490
  Until: 12:45,                           !- Field 491
  166.000,                                !- Field 492
  Until: 13:00,                           !- Field 493
  160.000,                                !- Field 494
  Until: 13:15,                           !- Field 495
  163.000,                                !- Field 496
  Until: 13:30,                           !- Field 497
  160.000,                                !- Field 498
  Until: 13:45,                           !- Field 499
  156.000,                                !- Field 500
  Until: 14:00,                           !- Field 501
  153.000,                                !- Field 502
  Until: 14:15,                           !- Field 503
  153.000,                                !- Field 504
  Until: 14:30,                           !- Field 505
  161.000,                                !- Field 506
  Until: 14:45,                           !- Field 507
  159.000,                                !- Field 508
  Until: 15:00,                           !- Field 509
  156.000,                                !- Field 510
  Until: 15:15,                           !- Field 511
  157.000,                                !- Field 512
  Until: 15:30,                           !- Field 513
  155.000,                                !- Field 514
  Until: 15:45,                           !- Field 515
  160.000,                                !- Field 516
  Until: 16:00,                           !- Field 517
  157.000,                                !- Field 518
  Until: 16:15,                           !- Field 519
  153.000,                                !- Field 520
  Until: 16:30,                           !- Field 521
  153.000,                                !- Field 522
  Until: 16:45,                           !- Field 523
  153.000,                                !- Field 524
  Until: 17:00,                           !- Field 525
  152.000,                                !- Field 526
  Until: 17:15,                           !- Field 527
  153.000,                                !- Field 528
  Until: 17:30,                           !- Field 529
  153.000,                                !- Field 530
  Until: 17:45,                           !- Field 531
  153.000,                                !- Field 532
  Until: 18:00,                           !- Field 533
  153.000,                                !- Field 534
  Until: 18:15,                           !- Field 535
  153.000,                                !- Field 536
  Until: 18:30,                           !- Field 537
  153.000,                                !- Field 538
  Until: 18:45,                           !- Field 539
  153.000,                                !- Field 540
  Until: 19:00,                           !- Field 541
  153.000,                                !- Field 542
  Until: 19:15,                           !- Field 543
  153.000,                                !- Field 544
  Until: 19:30,                           !- Field 545
  153.000,                                !- Field 546
  Until: 19:45,                           !- Field 547
  153.000,                                !- Field 548
  Until: 20:00,                           !- Field 549
  153.000,                                !- Field 550
  Until: 20:15,                           !- Field 551
  153.000,                                !- Field 552
  Until: 20:30,                           !- Field 553
  153.000,                                !- Field 554
  Until: 20:45,                           !- Field 555
  154.000,                                !- Field 556
  Until: 21:00,                           !- Field 557
  154.000,                                !- Field 558
  Until: 21:15,                           !- Field 559
  154.000,                                !- Field 560
  Until: 21:30,                           !- Field 561
  154.000,                                !- Field 562
  Until: 21:45,                           !- Field 563
  154.000,                                !- Field 564
  Until: 22:00,                           !- Field 565
  157.000,                                !- Field 566
  Until: 22:15,                           !- Field 567
  157.000,                                !- Field 568
  Until: 22:30,                           !- Field 569
  156.000,                                !- Field 570
  Until: 22:45,                           !- Field 571
  157.000,                                !- Field 572
  Until: 23:00,                           !- Field 573
  156.000,                                !- Field 574
  Until: 23:15,                           !- Field 575
  156.000,                                !- Field 576
  Until: 23:30,                           !- Field 577
  157.000,                                !- Field 578
  Until: 23:45,                           !- Field 579
  156.000,                                !- Field 580
  Until: 24:00,                           !- Field 581
  156.000,                                !- Field 582
  Through: 06/26,                         !- Field 583
  For: AllDays,                           !- Field 584
  Until: 0:15,                            !- Field 585
  156.000,                                !- Field 586
  Until: 0:30,                            !- Field 587
  156.000,                                !- Field 588
  Until: 0:45,                            !- Field 589
  157.000,                                !- Field 590
  Until: 1:00,                            !- Field 591
  156.000,                                !- Field 592
  Until: 1:15,                            !- Field 593
  156.000,                                !- Field 594
  Until: 1:30,                            !- Field 595
  156.000,                                !- Field 596
  Until: 1:45,                            !- Field 597
  156.000,                                !- Field 598
  Until: 2:00,                            !- Field 599
  157.000,                                !- Field 600
  Until: 2:15,                            !- Field 601
  157.000,                                !- Field 602
  Until: 2:30,                            !- Field 603
  157.000,                                !- Field 604
  Until: 2:45,                            !- Field 605
  156.000,                                !- Field 606
  Until: 3:00,                            !- Field 607
  157.000,                                !- Field 608
  Until: 3:15,                            !- Field 609
  157.000,                                !- Field 610
  Until: 3:30,                            !- Field 611
  157.000,                                !- Field 612
  Until: 3:45,                            !- Field 613
  157.000,                                !- Field 614
  Until: 4:00,                            !- Field 615
  156.000,                                !- Field 616
  Until: 4:15,                            !- Field 617
  157.000,                                !- Field 618
  Until: 4:30,                            !- Field 619
  157.000,                                !- Field 620
  Until: 4:45,                            !- Field 621
  156.000,                                !- Field 622
  Until: 5:00,                            !- Field 623
  157.000,                                !- Field 624
  Until: 5:15,                            !- Field 625
  157.000,                                !- Field 626
  Until: 5:30,                            !- Field 627
  157.000,                                !- Field 628
  Until: 5:45,                            !- Field 629
  157.000,                                !- Field 630
  Until: 6:00,                            !- Field 631
  156.000,                                !- Field 632
  Until: 6:15,                            !- Field 633
  157.000,                                !- Field 634
  Until: 6:30,                            !- Field 635
  157.000,                                !- Field 636
  Until: 6:45,                            !- Field 637
  156.000,                                !- Field 638
  Until: 7:00,                            !- Field 639
  156.000,                                !- Field 640
  Until: 7:15,                            !- Field 641
  156.000,                                !- Field 642
  Until: 7:30,                            !- Field 643
  214.000,                                !- Field 644
  Until: 7:45,                            !- Field 645
  928.000,                                !- Field 646
  Until: 8:00,                            !- Field 647
  1008.000,                               !- Field 648
  Until: 8:15,                            !- Field 649
  239.000,                                !- Field 650
  Until: 8:30,                            !- Field 651
  666.000,                                !- Field 652
  Until: 8:45,                            !- Field 653
  171.000,                                !- Field 654
  Until: 9:00,                            !- Field 655
  150.000,                                !- Field 656
  Until: 9:15,                            !- Field 657
  154.000,                                !- Field 658
  Until: 9:30,                            !- Field 659
  152.000,                                !- Field 660
  Until: 9:45,                            !- Field 661
  148.000,                                !- Field 662
  Until: 10:00,                           !- Field 663
  146.000,                                !- Field 664
  Until: 10:15,                           !- Field 665
  146.000,                                !- Field 666
  Until: 10:30,                           !- Field 667
  145.000,                                !- Field 668
  Until: 10:45,                           !- Field 669
  145.000,                                !- Field 670
  Until: 11:00,                           !- Field 671
  144.000,                                !- Field 672
  Until: 11:15,                           !- Field 673
  144.000,                                !- Field 674
  Until: 11:30,                           !- Field 675
  144.000,                                !- Field 676
  Until: 11:45,                           !- Field 677
  146.000,                                !- Field 678
  Until: 12:00,                           !- Field 679
  148.000,                                !- Field 680
  Until: 12:15,                           !- Field 681
  145.000,                                !- Field 682
  Until: 12:30,                           !- Field 683
  148.000,                                !- Field 684
  Until: 12:45,                           !- Field 685
  151.000,                                !- Field 686
  Until: 13:00,                           !- Field 687
  152.000,                                !- Field 688
  Until: 13:15,                           !- Field 689
  153.000,                                !- Field 690
  Until: 13:30,                           !- Field 691
  154.000,                                !- Field 692
  Until: 13:45,                           !- Field 693
  154.000,                                !- Field 694
  Until: 14:00,                           !- Field 695
  155.000,                                !- Field 696
  Until: 14:15,                           !- Field 697
  154.000,                                !- Field 698
  Until: 14:30,                           !- Field 699
  153.000,                                !- Field 700
  Until: 14:45,                           !- Field 701
  153.000,                                !- Field 702
  Until: 15:00,                           !- Field 703
  152.000,                                !- Field 704
  Until: 15:15,                           !- Field 705
  152.000,                                !- Field 706
  Until: 15:30,                           !- Field 707
  152.000,                                !- Field 708
  Until: 15:45,                           !- Field 709
  164.000,                                !- Field 710
  Until: 16:00,                           !- Field 711
  180.000,                                !- Field 712
  Until: 16:15,                           !- Field 713
  176.000,                                !- Field 714
  Until: 16:30,                           !- Field 715
  171.000,                                !- Field 716
  Until: 16:45,                           !- Field 717
  155.000,                                !- Field 718
  Until: 17:00,                           !- Field 719
  154.000,                                !- Field 720
  Until: 17:15,                           !- Field 721
  154.000,                                !- Field 722
  Until: 17:30,                           !- Field 723
  154.000,                                !- Field 724
  Until: 17:45,                           !- Field 725
  154.000,                                !- Field 726
  Until: 18:00,                           !- Field 727
  155.000,                                !- Field 728
  Until: 18:15,                           !- Field 729
  154.000,                                !- Field 730
  Until: 18:30,                           !- Field 731
  155.000,                                !- Field 732
  Until: 18:45,                           !- Field 733
  155.000,                                !- Field 734
  Until: 19:00,                           !- Field 735
  155.000,                                !- Field 736
  Until: 19:15,                           !- Field 737
  155.000,                                !- Field 738
  Until: 19:30,                           !- Field 739
  155.000,                                !- Field 740
  Until: 19:45,                           !- Field 741
  155.000,                                !- Field 742
  Until: 20:00,                           !- Field 743
  155.000,                                !- Field 744
  Until: 20:15,                           !- Field 745
  155.000,                                !- Field 746
  Until: 20:30,                           !- Field 747
  156.000,                                !- Field 748
  Until: 20:45,                           !- Field 749
  155.000,                                !- Field 750
  Until: 21:00,                           !- Field 751
  155.000,                                !- Field 752
  Until: 21:15,                           !- Field 753
  156.000,                                !- Field 754
  Until: 21:30,                           !- Field 755
  156.000,                                !- Field 756
  Until: 21:45,                           !- Field 757
  156.000,                                !- Field 758
  Until: 22:00,                           !- Field 759
  156.000,                                !- Field 760
  Until: 22:15,                           !- Field 761
  156.000,                                !- Field 762
  Until: 22:30,                           !- Field 763
  156.000,                                !- Field 764
  Until: 22:45,                           !- Field 765
  158.000,                                !- Field 766
  Until: 23:00,                           !- Field 767
  158.000,                                !- Field 768
  Until: 23:15,                           !- Field 769
  158.000,                                !- Field 770
  Until: 23:30,                           !- Field 771
  158.000,                                !- Field 772
  Until: 23:45,                           !- Field 773
  158.000,                                !- Field 774
  Until: 24:00,                           !- Field 775
  158.000,                                !- Field 776
  Through: 12/31,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 0:15,                            !- Field 779
  158.000,                                !- Field 780
  Until: 0:30,                            !- Field 781
  158.000,                                !- Field 782
  Until: 0:45,                            !- Field 783
  158.000,                                !- Field 784
  Until: 1:00,                            !- Field 785
  158.000,                                !- Field 786
  Until: 1:15,                            !- Field 787
  158.000,                                !- Field 788
  Until: 1:30,                            !- Field 789
  158.000,                                !- Field 790
  Until: 1:45,                            !- Field 791
  158.000,                                !- Field 792
  Until: 2:00,                            !- Field 793
  158.000,                                !- Field 794
  Until: 2:15,                            !- Field 795
  158.000,                                !- Field 796
  Until: 2:30,                            !- Field 797
  158.000,                                !- Field 798
  Until: 2:45,                            !- Field 799
  158.000,                                !- Field 800
  Until: 3:00,                            !- Field 801
  159.000,                                !- Field 802
  Until: 3:15,                            !- Field 803
  158.000,                                !- Field 804
  Until: 3:30,                            !- Field 805
  158.000,                                !- Field 806
  Until: 3:45,                            !- Field 807
  159.000,                                !- Field 808
  Until: 4:00,                            !- Field 809
  158.000,                                !- Field 810
  Until: 4:15,                            !- Field 811
  158.000,                                !- Field 812
  Until: 4:30,                            !- Field 813
  158.000,                                !- Field 814
  Until: 4:45,                            !- Field 815
  158.000,                                !- Field 816
  Until: 5:00,                            !- Field 817
  158.000,                                !- Field 818
  Until: 5:15,                            !- Field 819
  158.000,                                !- Field 820
  Until: 5:30,                            !- Field 821
  158.000,                                !- Field 822
  Until: 5:45,                            !- Field 823
  158.000,                                !- Field 824
  Until: 6:00,                            !- Field 825
  158.000,                                !- Field 826
  Until: 6:15,                            !- Field 827
  158.000,                                !- Field 828
  Until: 6:30,                            !- Field 829
  158.000,                                !- Field 830
  Until: 6:45,                            !- Field 831
  157.000,                                !- Field 832
  Until: 7:00,                            !- Field 833
  157.000,                                !- Field 834
  Until: 7:15,                            !- Field 835
  158.000,                                !- Field 836
  Until: 7:30,                            !- Field 837
  0.000,                                  !- Field 838
  Until: 7:45,                            !- Field 839
  0.000,                                  !- Field 840
  Until: 8:00,                            !- Field 841
  0.000,                                  !- Field 842
  Until: 8:15,                            !- Field 843
  0.000,                                  !- Field 844
  Until: 8:30,                            !- Field 845
  0.000,                                  !- Field 846
  Until: 8:45,                            !- Field 847
  0.000,                                  !- Field 848
  Until: 9:00,                            !- Field 849
  0.000,                                  !- Field 850
  Until: 9:15,                            !- Field 851
  0.000,                                  !- Field 852
  Until: 9:30,                            !- Field 853
  0.000,                                  !- Field 854
  Until: 9:45,                            !- Field 855
  0.000,                                  !- Field 856
  Until: 10:00,                           !- Field 857
  0.000,                                  !- Field 858
  Until: 10:15,                           !- Field 859
  0.000,                                  !- Field 860
  Until: 10:30,                           !- Field 861
  0.000,                                  !- Field 862
  Until: 10:45,                           !- Field 863
  0.000,                                  !- Field 864
  Until: 11:00,                           !- Field 865
  0.000,                                  !- Field 866
  Until: 11:15,                           !- Field 867
  0.000,                                  !- Field 868
  Until: 11:30,                           !- Field 869
  0.000,                                  !- Field 870
  Until: 11:45,                           !- Field 871
  0.000,                                  !- Field 872
  Until: 12:00,                           !- Field 873
  0.000,                                  !- Field 874
  Until: 12:15,                           !- Field 875
  0.000,                                  !- Field 876
  Until: 12:30,                           !- Field 877
  0.000,                                  !- Field 878
  Until: 12:45,                           !- Field 879
  0.000,                                  !- Field 880
  Until: 13:00,                           !- Field 881
  0.000,                                  !- Field 882
  Until: 13:15,                           !- Field 883
  0.000,                                  !- Field 884
  Until: 13:30,                           !- Field 885
  0.000,                                  !- Field 886
  Until: 13:45,                           !- Field 887
  0.000,                                  !- Field 888
  Until: 14:00,                           !- Field 889
  0.000,                                  !- Field 890
  Until: 14:15,                           !- Field 891
  0.000,                                  !- Field 892
  Until: 14:30,                           !- Field 893
  0.000,                                  !- Field 894
  Until: 14:45,                           !- Field 895
  0.000,                                  !- Field 896
  Until: 15:00,                           !- Field 897
  0.000,                                  !- Field 898
  Until: 15:15,                           !- Field 899
  0.000,                                  !- Field 900
  Until: 15:30,                           !- Field 901
  0.000,                                  !- Field 902
  Until: 15:45,                           !- Field 903
  0.000,                                  !- Field 904
  Until: 16:00,                           !- Field 905
  0.000,                                  !- Field 906
  Until: 16:15,                           !- Field 907
  0.000,                                  !- Field 908
  Until: 16:30,                           !- Field 909
  0.000,                                  !- Field 910
  Until: 16:45,                           !- Field 911
  0.000,                                  !- Field 912
  Until: 17:00,                           !- Field 913
  0.000,                                  !- Field 914
  Until: 17:15,                           !- Field 915
  0.000,                                  !- Field 916
  Until: 17:30,                           !- Field 917
  0.000,                                  !- Field 918
  Until: 17:45,                           !- Field 919
  0.000,                                  !- Field 920
  Until: 18:00,                           !- Field 921
  0.000,                                  !- Field 922
  Until: 18:15,                           !- Field 923
  0.000,                                  !- Field 924
  Until: 18:30,                           !- Field 925
  0.000,                                  !- Field 926
  Until: 18:45,                           !- Field 927
  0.000,                                  !- Field 928
  Until: 19:00,                           !- Field 929
  0.000,                                  !- Field 930
  Until: 19:15,                           !- Field 931
  0.000,                                  !- Field 932
  Until: 19:30,                           !- Field 933
  0.000,                                  !- Field 934
  Until: 19:45,                           !- Field 935
  0.000,                                  !- Field 936
  Until: 20:00,                           !- Field 937
  0.000,                                  !- Field 938
  Until: 20:15,                           !- Field 939
  0.000,                                  !- Field 940
  Until: 20:30,                           !- Field 941
  0.000,                                  !- Field 942
  Until: 20:45,                           !- Field 943
  0.000,                                  !- Field 944
  Until: 21:00,                           !- Field 945
  0.000,                                  !- Field 946
  Until: 21:15,                           !- Field 947
  0.000,                                  !- Field 948
  Until: 21:30,                           !- Field 949
  0.000,                                  !- Field 950
  Until: 21:45,                           !- Field 951
  0.000,                                  !- Field 952
  Until: 22:00,                           !- Field 953
  0.000,                                  !- Field 954
  Until: 22:15,                           !- Field 955
  0.000,                                  !- Field 956
  Until: 22:30,                           !- Field 957
  0.000,                                  !- Field 958
  Until: 22:45,                           !- Field 959
  0.000,                                  !- Field 960
  Until: 23:00,                           !- Field 961
  0.000,                                  !- Field 962
  Until: 23:15,                           !- Field 963
  0.000,                                  !- Field 964
  Until: 23:30,                           !- Field 965
  0.000,                                  !- Field 966
  Until: 23:45,                           !- Field 967
  0.000,                                  !- Field 968
  Until: 24:00,                           !- Field 969
  0.000;                                  !- Field 970

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
  OS:Material:AirWall 1,                  !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FloorAirGap,                            !- Name
  MediumSmooth,                           !- Roughness
  0.000508,                               !- Thickness {m}
  1.03843906908817,                       !- Conductivity {W/m-K}
  12814.7706991681,                       !- Density {kg/m3}
  4186800,                                !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AirWall,                                !- Name
  MediumSmooth,                           !- Roughness
  0.000254,                               !- Thickness {m}
  1.03844079982283,                       !- Conductivity {W/m-K}
  12814.7706991681,                       !- Density {kg/m3}
  4186800,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!FLOOR CONSTRUCTION

Material,
  conc_1_inc,                             !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  1.8,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  conc_2_inc,                             !- Name
  Smooth,                                 !- Roughness
  0.0508,                                 !- Thickness {m}
  1.8,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  conc_3_inc,                             !- Name
  Smooth,                                 !- Roughness
  0.0762,                                 !- Thickness {m}
  1.8,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  conc_4_inc,                             !- Name
  Smooth,                                 !- Roughness
  0.1016,                                 !- Thickness {m}
  1.8,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  conc_6_inc,                             !- Name
  Smooth,                                 !- Roughness
  0.1524,                                 !- Thickness {m}
  1.8,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  ground_0.5_ins,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  55,                                     !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  ground_1_ins,                           !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  55,                                     !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  ground_2_ins,                           !- Name
  Smooth,                                 !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  55,                                     !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  1m_Ground,                              !- Name
  Smooth,                                 !- Roughness
  1,                                      !- Thickness {m}
  0.88,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  2192,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  05m_Ground,                             !- Name
  Smooth,                                 !- Roughness
  0.5,                                    !- Thickness {m}
  0.88,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  2192,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  ExteriorCanvas_Green,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0088,                                 !- Thermal Resistance {m2-K/W}
  0.893,                                  !- Thermal Absorptance           (Airbeam outer shell, green side)
  0.7422,                                 !- Solar Absorptance             (Airbeam outer shell, green side)
  0.7422;                                 !- Visible Absorptance

Material:NoMass,
  ExteriorCanvas_InsideBlack,             !- Name
  MediumSmooth,                           !- Roughness
  0.0088,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance           (Airbeam outer shell, black side)
  0.1,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  InteriorCanvas_White,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0176,                                 !- Thermal Resistance {m2-K/W}
  0.899,                                  !- Thermal Absorptance           (Airbeam white liner, dull side)
  0.13,                                   !- Solar Absorptance
  0.13;                                   !- Visible Absorptance

Material:NoMass,
  WindowMaterial,                         !- Name
  MediumSmooth,                           !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material:NoMass,
  CalculatedFloor,                        !- Name
  MediumSmooth,                           !- Roughness
  0.5,                                    !- Thermal Resistance {m2-K/W}
  0.72,                                   !- Thermal Absorptance          (extruded polystyrene)
  0.2,                                    !- Solar Absorptance            (not illuminated by sun, so property not important)
  0.72;                                   !- Visible Absorptance          (not illuminated by sun, so property not important)

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

!Material:AirGap,
!  000_F04 Wall air space resistance,      !- Name
!  0.15;                                   !- Thermal Resistance {m2-K/W}

!Material:AirGap,
!  000_F05 Ceiling air space resistance,   !- Name
!  0.18;                                   !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

!Construction,
!  Floor_Construction,                     !- Name
!  05m_Ground,                             !- Layer 1
!  ground_0.5_ins,                         !- Layer 2
!  conc_1_inc;                             !- Layer 3

!Construction,
!  FloorMaterial,                          !- Name
!  FloorAirGap;                            !- Layer 1

Construction,
  Ext_Canvas_Shell,                       !- Name
  ExteriorCanvas_Green,                   !- Layer 1
  ExteriorCanvas_InsideBlack;             !- Layer 2

Construction,
  Ext_Canvas_Shell_Reverse,               !- Name
  ExteriorCanvas_InsideBlack,             !- Layer 1
  ExteriorCanvas_Green;                   !- Layer 2

Construction,
  Int_Canvas_Liner,                       !- Name
  InteriorCanvas_White;                   !- Layer 1

Construction,
  Air_Wall,                               !- Name
  OS:Material:AirWall 1;                  !- Layer 1

Construction,
  WindowMaterial,                         !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  CalculatedFloor,                        !- Name
  CalculatedFloor;                        !- Layer 1

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  SW_AirGap_2,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0.371016159890321,                      !- X Origin {m}
  -0.559921302116918,                     !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  South Door,                             !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.56321448664648,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.173430896393938;                     !- Z Origin {m}

Zone,
  NorthEast_AirGap,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.98727148732955,                       !- X Origin {m}
  9.73251709007611,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

Zone,
  SE_AirGap_2,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.16387890238221,                       !- X Origin {m}
  -0.685267642873108,                     !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  Top_AirGap,                             !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.95985627949424,                       !- X Origin {m}
  10.7709364108638,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

Zone,
  SE_AirGap_3,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.89839907372014,                       !- X Origin {m}
  -0.700136784148583,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

Zone,
  North Door,                             !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.80184817879553,                       !- X Origin {m}
  9.75407038313616,                       !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  NE_AirGap_3,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.66776943749382,                       !- X Origin {m}
  10.6204252658044,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

Zone,
  West_AirGap_3,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0.888032203586514,                     !- X Origin {m}
  8.89486816279345,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

Zone,
  SouthEast_AirGap,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  3.24537816687358,                       !- X Origin {m}
  -0.63195122436262,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

Zone,
  NE_AirGap_2,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.11170362352213,                       !- X Origin {m}
  10.6967692170833,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

Zone,
  Vestibule,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.76748566621503,                       !- X Origin {m}
  11.611218558515,                        !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  South_AirGap,                           !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0.000295921753733717,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.195421640202934;                     !- Z Origin {m}

Zone,
  East_AirGap_3,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.47806614556861,                       !- X Origin {m}
  10.7647405236447,                       !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  Top_AirGap_North,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.29687061258167,                       !- X Origin {m}
  10.6843783924773,                       !- Y Origin {m}
  7.21911419532262e-016;                  !- Z Origin {m}

Zone,
  East_AirGap_2,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.334,                                  !- X Origin {m}
  10.6872444431711,                       !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  SW_AirGap_3,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0.79110173191583,                       !- X Origin {m}
  -0.561451585494858,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

Zone,
  Zn1,                                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.06167903218815,                       !- X Origin {m}
  -0.124915702363193,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

Zone,
  NW_AirGap_1,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0.294150946345624,                      !- X Origin {m}
  10.7015026324098,                       !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  NorthWest_AirGap,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.92731147639202,                       !- X Origin {m}
  10.7335346839986,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

Zone,
  SW_AirGap_1,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0.393973297801456,                     !- X Origin {m}
  -0.578385970395436,                     !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  NE_AirGap_1,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.96933642264435,                       !- X Origin {m}
  10.7568190556967,                       !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  West_AirGap_2,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0.839046592931451,                     !- X Origin {m}
  9.20428236152,                          !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  NW_AirGap_3,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.74305488326729,                       !- X Origin {m}
  10.7177143938676,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

Zone,
  SE_AirGap_1,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.05705211120099,                       !- X Origin {m}
  -0.953828589619611,                     !- Y Origin {m}
  -1.80477854883065e-016;                 !- Z Origin {m}

Zone,
  West_AirGap_1,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0.478311138561615,                     !- X Origin {m}
  10.0196996522345,                       !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  Top_AirGap_South,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.09651196596219,                       !- X Origin {m}
  -0.697416501190951,                     !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  East_AirGap_1,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.71001582201712,                       !- X Origin {m}
  10.8016957390689,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

Zone,
  North Space Above Door,                 !- Name
  ,                                       !- Direction of Relative North {deg}
  3.1242,                                 !- X Origin {m}
  9.6012,                                 !- Y Origin {m}
  -0.409619653834986;                     !- Z Origin {m}

Zone,
  NW_AirGap_2,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.81429505453615,                       !- X Origin {m}
  10.7735439162513,                       !- Y Origin {m}
  3.60955709766131e-016;                  !- Z Origin {m}

Zone,
  Occupied_TZ,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.28020522603889,                       !- X Origin {m}
  -1.13787782177514,                      !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  South Space Above Door,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.37959940896521,                       !- X Origin {m}
  -0.806574320873681,                     !- Y Origin {m}
  0;                                      !- Z Origin {m}

Zone,
  Zn2,                                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0.887447132953976,                     !- X Origin {m}
  8.44112133989886,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1;                                      !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SW_AirGap_2,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.784175840109679, 0.559921302116918, 2.7432, !- X,Y,Z Vertex 1 {m}
  -0.257224159890321, 0.559921302116918, 1.6764, !- X,Y,Z Vertex 2 {m}
  -0.257224159890321, 0.407521302116918, 1.6764, !- X,Y,Z Vertex 3 {m}
  0.784175840109679, 0.407521302116918, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SW_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.784175840109679, 0.407521302116918, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.0475758401096792, 0.407521302116918, 1.6764, !- X,Y,Z Vertex 2 {m}
  0.0475758401096792, 0.559921302116918, 1.6764, !- X,Y,Z Vertex 3 {m}
  0.784175840109679, 0.559921302116918, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SW_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 184,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.784175840109679, 0.559921302116918, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.784175840109679, 0.559921302116918, 2.4384, !- X,Y,Z Vertex 2 {m}
  0.354747806032393, 0.559921302116918, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  0.0529741308198088, 0.559921302116918, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SW_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0475758401096792, 0.559921302116918, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.0475758401096792, 0.407521302116918, 1.6764, !- X,Y,Z Vertex 2 {m}
  -0.257224159890321, 0.407521302116918, 1.6764, !- X,Y,Z Vertex 3 {m}
  -0.257224159890321, 0.559921302116918, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SW_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.784175840109679, 0.407521302116918, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.784175840109679, 0.407521302116918, 2.4384, !- X,Y,Z Vertex 2 {m}
  0.784175840109679, 0.559921302116918, 2.4384, !- X,Y,Z Vertex 3 {m}
  0.784175840109679, 0.559921302116918, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SW_AirGap_2,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.784175840109679, 0.407521302116918, 2.7432, !- X,Y,Z Vertex 1 {m}
  -0.257224159890321, 0.407521302116918, 1.6764, !- X,Y,Z Vertex 2 {m}
  0.0475758401096792, 0.407521302116918, 1.6764, !- X,Y,Z Vertex 3 {m}
  0.784175840109679, 0.407521302116918, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  SW_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 161,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.354747806032393, 0.559921302116918, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  0.0475758401096792, 0.559921302116918, 1.6764, !- X,Y,Z Vertex 2 {m}
  -0.257224159890321, 0.559921302116918, 1.6764, !- X,Y,Z Vertex 3 {m}
  0.0529741308198088, 0.559921302116918, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  South Door,                             !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56098551335352, 0, 0.173430896393938, !- X,Y,Z Vertex 1 {m}
  1.56098551335352, -0.1524, 0.173430896393938, !- X,Y,Z Vertex 2 {m}
  0.646585513353518, -0.1524, 0.173430896393938, !- X,Y,Z Vertex 3 {m}
  0.646585513353518, 0, 0.173430896393938; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  South Door,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 173,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.646585513353518, 0, 2.00223089639394, !- X,Y,Z Vertex 1 {m}
  0.646585513353518, 0, 0.173430896393938, !- X,Y,Z Vertex 2 {m}
  0.646585513353518, -0.1524, 0.173430896393938, !- X,Y,Z Vertex 3 {m}
  0.646585513353518, -0.1524, 2.00223089639394; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  South Door,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 176,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56098551335352, -0.1524, 2.00223089639394, !- X,Y,Z Vertex 1 {m}
  1.56098551335352, 0, 2.00223089639394,  !- X,Y,Z Vertex 2 {m}
  0.646585513353518, 0, 2.00223089639394, !- X,Y,Z Vertex 3 {m}
  0.646585513353518, -0.1524, 2.00223089639394; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  South Door,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 174,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56098551335352, -0.1524, 2.00223089639394, !- X,Y,Z Vertex 1 {m}
  1.56098551335352, -0.1524, 0.173430896393938, !- X,Y,Z Vertex 2 {m}
  1.56098551335352, 0, 0.173430896393938, !- X,Y,Z Vertex 3 {m}
  1.56098551335352, 0, 2.00223089639394;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  South Door,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.646585513353518, -0.1524, 2.00223089639394, !- X,Y,Z Vertex 1 {m}
  0.646585513353518, -0.1524, 0.173430896393938, !- X,Y,Z Vertex 2 {m}
  1.56098551335352, -0.1524, 0.173430896393938, !- X,Y,Z Vertex 3 {m}
  1.56098551335352, -0.1524, 2.00223089639394; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  South Door,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_SouthWall Door,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56098551335352, 0, 2.00223089639394,  !- X,Y,Z Vertex 1 {m}
  1.56098551335352, 0, 0.173430896393938, !- X,Y,Z Vertex 2 {m}
  0.646585513353518, 0, 0.173430896393938, !- X,Y,Z Vertex 3 {m}
  0.646585513353518, 0, 2.00223089639394; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  NorthEast_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_NorthWall 1,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.86307148732955, -0.28371709007611, 2.8702, !- X,Y,Z Vertex 1 {m}
  -0.86307148732955, -0.283717090076148, -4.41999566474643e-029, !- X,Y,Z Vertex 2 {m}
  1.34672851267045, -0.283717090076159, 6.55835515135786e-017, !- X,Y,Z Vertex 3 {m}
  0.928136512670451, -0.283717090076135, 1.6764, !- X,Y,Z Vertex 4 {m}
  0.191536512670449, -0.283717090076121, 2.4384; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NorthEast_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 120,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.928136512670451, -0.283717090076151, 1.6764, !- X,Y,Z Vertex 1 {m}
  1.34672851267045, -0.283717090076151, 3.27917757567309e-016, !- X,Y,Z Vertex 2 {m}
  1.34672851267045, -0.131317090076111, -3.93501309080771e-016, !- X,Y,Z Vertex 3 {m}
  0.928136512670451, -0.131317090076111, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NorthEast_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 129,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.86307148732955, -0.131317090076109, 2.8702, !- X,Y,Z Vertex 1 {m}
  -0.86307148732955, -0.283717090076109, 2.8702, !- X,Y,Z Vertex 2 {m}
  0.191536512670449, -0.283717090076111, 2.4384, !- X,Y,Z Vertex 3 {m}
  0.19153651267045, -0.131317090076109, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NorthEast_AirGap,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.86307148732955, -0.131317090076109, 2.8702, !- X,Y,Z Vertex 1 {m}
  0.19153651267045, -0.13131709007611, 2.4384, !- X,Y,Z Vertex 2 {m}
  0.92813651267045, -0.13131709007611, 1.6764, !- X,Y,Z Vertex 3 {m}
  1.34672851267045, -0.131317090076111, -3.50763182137134e-032, !- X,Y,Z Vertex 4 {m}
  -0.86307148732955, -0.131317090076109, 2.45626963066305e-032; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  NorthEast_AirGap,                       !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.86307148732955, -0.131317090076109, -1.63958878783655e-017, !- X,Y,Z Vertex 1 {m}
  1.34672851267045, -0.131317090076111, 1.63958878783657e-017, !- X,Y,Z Vertex 2 {m}
  1.34672851267045, -0.283717090076151, 4.91876636350964e-017, !- X,Y,Z Vertex 3 {m}
  -0.86307148732955, -0.283717090076151, 1.63958878783655e-017; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  NorthEast_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.86307148732955, -0.131317090076109, 1.8288, !- X,Y,Z Vertex 1 {m}
  -0.86307148732955, -0.131317090076109, 0, !- X,Y,Z Vertex 2 {m}
  -0.86307148732955, -0.283717090076151, 0, !- X,Y,Z Vertex 3 {m}
  -0.86307148732955, -0.283717090076151, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NorthEast_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.86307148732955, -0.131317090076109, 2.8702, !- X,Y,Z Vertex 1 {m}
  -0.86307148732955, -0.131317090076109, 1.8288, !- X,Y,Z Vertex 2 {m}
  -0.86307148732955, -0.283717090076151, 1.8288, !- X,Y,Z Vertex 3 {m}
  -0.86307148732955, -0.283717090076109, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NorthEast_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 124,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.191536512670449, -0.283717090076111, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.928136512670451, -0.283717090076151, 1.6764, !- X,Y,Z Vertex 2 {m}
  0.92813651267045, -0.131317090076111, 1.6764, !- X,Y,Z Vertex 3 {m}
  0.19153651267045, -0.131317090076109, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SE_AirGap_2,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0149290976177891, 0.532867642873108, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.05632909761779, 0.532867642873108, 1.6764, !- X,Y,Z Vertex 2 {m}
  1.05632909761779, 0.685267642873108, 1.6764, !- X,Y,Z Vertex 3 {m}
  0.0149290976177891, 0.685267642873108, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SE_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05632909761779, 0.685267642873108, 1.6764, !- X,Y,Z Vertex 1 {m}
  1.05632909761779, 0.532867642873108, 1.6764, !- X,Y,Z Vertex 2 {m}
  0.751529097617789, 0.532867642873108, 1.6764, !- X,Y,Z Vertex 3 {m}
  0.751529097617789, 0.685267642873108, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SE_AirGap_2,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0149290976177891, 0.532867642873108, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.0149290976177891, 0.532867642873108, 2.4384, !- X,Y,Z Vertex 2 {m}
  0.751529097617789, 0.532867642873108, 1.6764, !- X,Y,Z Vertex 3 {m}
  1.05632909761779, 0.532867642873108, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SE_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 194,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0149290976177891, 0.685267642873108, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.746130806907659, 0.685267642873108, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  0.444357131695075, 0.685267642873108, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  0.0149290976177891, 0.685267642873108, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SE_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0149290976177891, 0.685267642873108, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.0149290976177891, 0.685267642873108, 2.4384, !- X,Y,Z Vertex 2 {m}
  0.0149290976177891, 0.532867642873108, 2.4384, !- X,Y,Z Vertex 3 {m}
  0.0149290976177891, 0.532867642873108, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  SE_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.746130806907659, 0.685267642873108, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  1.05632909761779, 0.685267642873108, 1.6764, !- X,Y,Z Vertex 2 {m}
  0.751529097617789, 0.685267642873108, 1.6764, !- X,Y,Z Vertex 3 {m}
  0.444357131695075, 0.685267642873108, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SE_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 166,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0149290976177891, 0.685267642873108, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.751529097617789, 0.685267642873108, 1.6764, !- X,Y,Z Vertex 2 {m}
  0.751529097617789, 0.532867642873108, 1.6764, !- X,Y,Z Vertex 3 {m}
  0.0149290976177891, 0.532867642873108, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Top_AirGap,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.75005627949424, -1.3221364108638, 3.175, !- X,Y,Z Vertex 1 {m}
  -1.75005627949424, -1.3221364108638, 2.8702, !- X,Y,Z Vertex 2 {m}
  -1.75005627949424, -10.7709364108638, 2.8702, !- X,Y,Z Vertex 3 {m}
  -1.75005627949424, -10.7709364108638, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  Top_AirGap,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.83565627949424, -10.7709364108638, 3.175, !- X,Y,Z Vertex 1 {m}
  -0.83565627949424, -1.3221364108638, 3.175, !- X,Y,Z Vertex 2 {m}
  -1.75005627949424, -1.3221364108638, 3.175, !- X,Y,Z Vertex 3 {m}
  -1.75005627949424, -10.7709364108638, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  WALL,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Top_AirGap,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.83565627949424, -1.3221364108638, 2.8702, !- X,Y,Z Vertex 1 {m}
  -0.83565627949424, -10.7709364108638, 2.8702, !- X,Y,Z Vertex 2 {m}
  -1.75005627949424, -10.7709364108638, 2.8702, !- X,Y,Z Vertex 3 {m}
  -1.75005627949424, -1.3221364108638, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Top_AirGap,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.83565627949424, -1.3221364108638, 3.175, !- X,Y,Z Vertex 1 {m}
  -0.83565627949424, -1.3221364108638, 2.8702, !- X,Y,Z Vertex 2 {m}
  -1.75005627949424, -1.3221364108638, 2.8702, !- X,Y,Z Vertex 3 {m}
  -1.75005627949424, -1.3221364108638, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Top_AirGap,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.83565627949424, -10.7709364108638, 3.175, !- X,Y,Z Vertex 1 {m}
  -0.83565627949424, -10.7709364108638, 2.8702, !- X,Y,Z Vertex 2 {m}
  -0.83565627949424, -1.3221364108638, 2.8702, !- X,Y,Z Vertex 3 {m}
  -0.83565627949424, -1.3221364108638, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Top_AirGap,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.75005627949424, -10.7709364108638, 3.175, !- X,Y,Z Vertex 1 {m}
  -1.75005627949424, -10.7709364108638, 2.8702, !- X,Y,Z Vertex 2 {m}
  -0.83565627949424, -10.7709364108638, 2.8702, !- X,Y,Z Vertex 3 {m}
  -0.83565627949424, -10.7709364108638, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SE_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28040892627986, 0.547736784148583, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.28040892627986, 0.547736784148583, 2.4384, !- X,Y,Z Vertex 2 {m}
  1.28040892627986, 0.700136784148583, 2.4384, !- X,Y,Z Vertex 3 {m}
  1.28040892627986, 0.700136784148583, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SE_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.22580092627986, 0.700136784148583, 3.175, !- X,Y,Z Vertex 1 {m}
  1.28040892627986, 0.700136784148583, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.28040892627986, 0.700136784148583, 2.4384, !- X,Y,Z Vertex 3 {m}
  0.22580092627986, 0.700136784148583, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SE_AirGap_3,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.22580092627986, 0.547736784148583, 3.175, !- X,Y,Z Vertex 1 {m}
  0.22580092627986, 0.547736784148583, 2.8702, !- X,Y,Z Vertex 2 {m}
  1.28040892627986, 0.547736784148583, 2.4384, !- X,Y,Z Vertex 3 {m}
  1.28040892627986, 0.547736784148583, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SE_AirGap_3,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.22580092627986, 0.547736784148583, 3.175, !- X,Y,Z Vertex 1 {m}
  1.28040892627986, 0.547736784148583, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.28040892627986, 0.700136784148583, 2.7432, !- X,Y,Z Vertex 3 {m}
  0.22580092627986, 0.700136784148583, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SE_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 96,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.22580092627986, 0.700136784148583, 3.175, !- X,Y,Z Vertex 1 {m}
  0.22580092627986, 0.700136784148583, 2.8702, !- X,Y,Z Vertex 2 {m}
  0.22580092627986, 0.547736784148583, 2.8702, !- X,Y,Z Vertex 3 {m}
  0.22580092627986, 0.547736784148583, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SE_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 69,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.22580092627986, 0.700136784148583, 2.8702, !- X,Y,Z Vertex 1 {m}
  1.28040892627986, 0.700136784148583, 2.4384, !- X,Y,Z Vertex 2 {m}
  1.28040892627986, 0.547736784148583, 2.4384, !- X,Y,Z Vertex 3 {m}
  0.22580092627986, 0.547736784148583, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  North Door,                             !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.67764817879553, -0.152870383136159, -1.00185334963068e-032, !- X,Y,Z Vertex 1 {m}
  -0.67764817879553, -0.3052703831362, 3.84132230293135e-017, !- X,Y,Z Vertex 2 {m}
  -1.59204817879553, -0.3052703831362, 3.84132230293135e-017, !- X,Y,Z Vertex 3 {m}
  -1.59204817879553, -0.152870383136159, -1.00185334963068e-032; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  North Door,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 164,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59204817879553, -0.152870383136159, 1.8288, !- X,Y,Z Vertex 1 {m}
  -1.59204817879553, -0.152870383136159, 0, !- X,Y,Z Vertex 2 {m}
  -1.59204817879553, -0.3052703831362, 3.84132230293135e-017, !- X,Y,Z Vertex 3 {m}
  -1.59204817879553, -0.3052703831362, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  North Door,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.67764817879553, -0.3052703831362, 1.8288, !- X,Y,Z Vertex 1 {m}
  -0.67764817879553, -0.152870383136159, 1.8288, !- X,Y,Z Vertex 2 {m}
  -1.59204817879553, -0.152870383136159, 1.8288, !- X,Y,Z Vertex 3 {m}
  -1.59204817879553, -0.3052703831362, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  North Door,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Vestibule_SouthWall,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.67764817879553, -0.152870383136159, 1.8288, !- X,Y,Z Vertex 1 {m}
  -0.67764817879553, -0.152870383136159, 0, !- X,Y,Z Vertex 2 {m}
  -1.59204817879553, -0.152870383136159, 0, !- X,Y,Z Vertex 3 {m}
  -1.59204817879553, -0.152870383136159, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  North Door,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_NorthWall Door,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59204817879553, -0.3052703831362, 1.8288, !- X,Y,Z Vertex 1 {m}
  -1.59204817879553, -0.3052703831362, 3.84132230293135e-017, !- X,Y,Z Vertex 2 {m}
  -0.67764817879553, -0.3052703831362, 3.84132230293135e-017, !- X,Y,Z Vertex 3 {m}
  -0.67764817879553, -0.3052703831362, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  North Door,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.67764817879553, -0.3052703831362, 1.8288, !- X,Y,Z Vertex 1 {m}
  -0.67764817879553, -0.3052703831362, 3.84132230293135e-017, !- X,Y,Z Vertex 2 {m}
  -0.67764817879553, -0.152870383136159, 0, !- X,Y,Z Vertex 3 {m}
  -0.67764817879553, -0.152870383136159, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NE_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 137,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.54356943749382, -1.0192252658044, 3.175, !- X,Y,Z Vertex 1 {m}
  -0.54356943749382, -1.0192252658044, 2.8702, !- X,Y,Z Vertex 2 {m}
  -0.54356943749382, -1.1716252658044, 2.8702, !- X,Y,Z Vertex 3 {m}
  -0.54356943749382, -1.1716252658044, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NE_AirGap_3,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.54356943749382, -1.1716252658044, 3.175, !- X,Y,Z Vertex 1 {m}
  0.511038562506179, -1.1716252658044, 2.7432, !- X,Y,Z Vertex 2 {m}
  0.511038562506179, -1.0192252658044, 2.7432, !- X,Y,Z Vertex 3 {m}
  -0.54356943749382, -1.0192252658044, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NE_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.511038562506179, -1.1716252658044, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.511038562506179, -1.1716252658044, 2.4384, !- X,Y,Z Vertex 2 {m}
  0.511038562506179, -1.0192252658044, 2.4384, !- X,Y,Z Vertex 3 {m}
  0.511038562506179, -1.0192252658044, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NE_AirGap_3,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.54356943749382, -1.0192252658044, 3.175, !- X,Y,Z Vertex 1 {m}
  0.511038562506179, -1.0192252658044, 2.7432, !- X,Y,Z Vertex 2 {m}
  0.511038562506179, -1.0192252658044, 2.4384, !- X,Y,Z Vertex 3 {m}
  -0.54356943749382, -1.0192252658044, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NE_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.54356943749382, -1.1716252658044, 3.175, !- X,Y,Z Vertex 1 {m}
  -0.54356943749382, -1.1716252658044, 2.8702, !- X,Y,Z Vertex 2 {m}
  0.511038562506179, -1.1716252658044, 2.4384, !- X,Y,Z Vertex 3 {m}
  0.511038562506179, -1.1716252658044, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NE_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.54356943749382, -1.0192252658044, 2.8702, !- X,Y,Z Vertex 1 {m}
  0.511038562506179, -1.0192252658044, 2.4384, !- X,Y,Z Vertex 2 {m}
  0.511038562506179, -1.1716252658044, 2.4384, !- X,Y,Z Vertex 3 {m}
  -0.54356943749382, -1.1716252658044, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Inside_WestWall-3,                      !- Name
  WALL,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  West_AirGap_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_WestWall-3,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09783220358651, -8.89486816279345, 2.8702, !- X,Y,Z Vertex 1 {m}
  2.04322420358651, -8.89486816279345, 2.4384, !- X,Y,Z Vertex 2 {m}
  2.04322420358651, 0.553931837206547, 2.4384, !- X,Y,Z Vertex 3 {m}
  3.09783220358651, 0.553931837206547, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  West_AirGap_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04322420358651, 0.553931837206547, 2.7432, !- X,Y,Z Vertex 1 {m}
  2.04322420358651, 0.553931837206547, 2.4384, !- X,Y,Z Vertex 2 {m}
  2.04322420358651, -8.89486816279345, 2.4384, !- X,Y,Z Vertex 3 {m}
  2.04322420358651, -8.89486816279345, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  West_AirGap_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09783220358651, 0.553931837206547, 3.175, !- X,Y,Z Vertex 1 {m}
  3.09783220358651, 0.553931837206547, 2.8702, !- X,Y,Z Vertex 2 {m}
  2.04322420358651, 0.553931837206547, 2.4384, !- X,Y,Z Vertex 3 {m}
  2.04322420358651, 0.553931837206547, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  West_AirGap_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09783220358651, -8.89486816279345, 3.175, !- X,Y,Z Vertex 1 {m}
  3.09783220358651, -8.89486816279345, 2.8702, !- X,Y,Z Vertex 2 {m}
  3.09783220358651, 0.553931837206547, 2.8702, !- X,Y,Z Vertex 3 {m}
  3.09783220358651, 0.553931837206547, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  West_AirGap_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09783220358651, -8.89486816279345, 3.175, !- X,Y,Z Vertex 1 {m}
  2.04322420358651, -8.89486816279345, 2.7432, !- X,Y,Z Vertex 2 {m}
  2.04322420358651, -8.89486816279345, 2.4384, !- X,Y,Z Vertex 3 {m}
  3.09783220358651, -8.89486816279345, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Outside_WestWall-3,                     !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  West_AirGap_3,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09783220358651, 0.553931837206547, 3.175, !- X,Y,Z Vertex 1 {m}
  2.04322420358651, 0.553931837206547, 2.7432, !- X,Y,Z Vertex 2 {m}
  2.04322420358651, -8.89486816279345, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.09783220358651, -8.89486816279345, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  SouthEast_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_SouthWall 3,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.12117816687358, 0.63195122436262, 2.8702, !- X,Y,Z Vertex 1 {m}
  0.933429833126421, 0.63195122436262, 2.4384, !- X,Y,Z Vertex 2 {m}
  1.67002983312642, 0.63195122436262, 1.6764, !- X,Y,Z Vertex 3 {m}
  2.08862183312642, 0.63195122436262, 0,  !- X,Y,Z Vertex 4 {m}
  -0.12117816687358, 0.63195122436262, 8.15109854524452e-017; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SouthEast_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 175,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.12117816687358, 0.63195122436262, 2.8702, !- X,Y,Z Vertex 1 {m}
  -0.121178166873579, 0.63195122436262, 1.8288, !- X,Y,Z Vertex 2 {m}
  -0.12117816687358, 0.47955122436262, 1.8288, !- X,Y,Z Vertex 3 {m}
  -0.12117816687358, 0.47955122436262, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  WALL,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SouthEast_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.93342983312642, 0.47955122436262, 2.4384, !- X,Y,Z Vertex 1 {m}
  1.67002983312642, 0.47955122436262, 1.6764, !- X,Y,Z Vertex 2 {m}
  1.67002983312642, 0.63195122436262, 1.6764, !- X,Y,Z Vertex 3 {m}
  0.933429833126421, 0.63195122436262, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SouthEast_AirGap,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.12117816687358, 0.47955122436262, 2.8702, !- X,Y,Z Vertex 1 {m}
  -0.12117816687358, 0.47955122436262, 0, !- X,Y,Z Vertex 2 {m}
  2.08862183312642, 0.47955122436262, 0,  !- X,Y,Z Vertex 3 {m}
  1.67002983312642, 0.47955122436262, 1.6764, !- X,Y,Z Vertex 4 {m}
  0.93342983312642, 0.47955122436262, 2.4384; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SouthEast_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 102,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.12117816687358, 0.63195122436262, 2.8702, !- X,Y,Z Vertex 1 {m}
  -0.12117816687358, 0.47955122436262, 2.8702, !- X,Y,Z Vertex 2 {m}
  0.93342983312642, 0.47955122436262, 2.4384, !- X,Y,Z Vertex 3 {m}
  0.933429833126421, 0.63195122436262, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SouthEast_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67002983312642, 0.47955122436262, 1.6764, !- X,Y,Z Vertex 1 {m}
  2.08862183312642, 0.47955122436262, 2.62334206053848e-016, !- X,Y,Z Vertex 2 {m}
  2.08862183312642, 0.63195122436262, 2.62334206053848e-016, !- X,Y,Z Vertex 3 {m}
  1.67002983312642, 0.63195122436262, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  SouthEast_AirGap,                       !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.08862183312642, 0.63195122436262, 2.03777463631113e-017, !- X,Y,Z Vertex 1 {m}
  2.08862183312642, 0.47955122436262, -2.03777463631113e-017, !- X,Y,Z Vertex 2 {m}
  -0.12117816687358, 0.47955122436262, 2.03777463631113e-017, !- X,Y,Z Vertex 3 {m}
  -0.12117816687358, 0.63195122436262, 6.11332390893339e-017; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  SouthEast_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 181,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.121178166873579, 0.63195122436262, 1.8288, !- X,Y,Z Vertex 1 {m}
  -0.12117816687358, 0.63195122436262, 8.15109854524449e-017, !- X,Y,Z Vertex 2 {m}
  -0.12117816687358, 0.47955122436262, 2.02040425508855e-031, !- X,Y,Z Vertex 3 {m}
  -0.12117816687358, 0.47955122436262, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NE_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.932895623522131, -1.0955692170833, 2.4384, !- X,Y,Z Vertex 1 {m}
  -0.196295623522131, -1.0955692170833, 1.6764, !- X,Y,Z Vertex 2 {m}
  -0.196295623522131, -1.2479692170833, 1.6764, !- X,Y,Z Vertex 3 {m}
  -0.932895623522131, -1.2479692170833, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NE_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 121,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.108504376477869, -1.0955692170833, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.108504376477869, -1.2479692170833, 1.6764, !- X,Y,Z Vertex 2 {m}
  -0.196295623522131, -1.2479692170833, 1.6764, !- X,Y,Z Vertex 3 {m}
  -0.196295623522131, -1.0955692170833, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  NE_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.503467589444846, -1.2479692170833, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  -0.196295623522131, -1.2479692170833, 1.6764, !- X,Y,Z Vertex 2 {m}
  0.108504376477869, -1.2479692170833, 1.6764, !- X,Y,Z Vertex 3 {m}
  -0.201693914232261, -1.2479692170833, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NE_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.932895623522131, -1.0955692170833, 2.7432, !- X,Y,Z Vertex 1 {m}
  -0.932895623522131, -1.0955692170833, 2.4384, !- X,Y,Z Vertex 2 {m}
  -0.932895623522131, -1.2479692170833, 2.4384, !- X,Y,Z Vertex 3 {m}
  -0.932895623522131, -1.2479692170833, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NE_AirGap_2,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.932895623522131, -1.2479692170833, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.108504376477869, -1.2479692170833, 1.6764, !- X,Y,Z Vertex 2 {m}
  0.108504376477869, -1.0955692170833, 1.6764, !- X,Y,Z Vertex 3 {m}
  -0.932895623522131, -1.0955692170833, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NE_AirGap_2,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.932895623522131, -1.0955692170833, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.108504376477869, -1.0955692170833, 1.6764, !- X,Y,Z Vertex 2 {m}
  -0.196295623522131, -1.0955692170833, 1.6764, !- X,Y,Z Vertex 3 {m}
  -0.932895623522131, -1.0955692170833, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NE_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 193,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.932895623522131, -1.2479692170833, 2.7432, !- X,Y,Z Vertex 1 {m}
  -0.932895623522131, -1.2479692170833, 2.4384, !- X,Y,Z Vertex 2 {m}
  -0.503467589444846, -1.2479692170833, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  -0.201693914232261, -1.2479692170833, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Vestibule_SouthWall,                    !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell_Reverse,               !- Construction Name
  Vestibule,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55768566621503, -2.010018558515, 1.8288, !- X,Y,Z Vertex 1 {m}
  -2.55768566621503, -2.010018558515, 0,  !- X,Y,Z Vertex 2 {m}
  -1.64328566621503, -2.010018558515, 0,  !- X,Y,Z Vertex 3 {m}
  -1.64328566621503, -2.010018558515, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Vestibule_Roof,                         !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  Vestibule,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.64328566621503, -2.010018558515, 1.8288, !- X,Y,Z Vertex 1 {m}
  -1.64328566621503, -0.333618558515003, 1.8288, !- X,Y,Z Vertex 2 {m}
  -2.55768566621503, -0.333618558515003, 1.8288, !- X,Y,Z Vertex 3 {m}
  -2.55768566621503, -2.010018558515, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Vestibule_EastWall,                     !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  Vestibule,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.64328566621503, -2.010018558515, 1.8288, !- X,Y,Z Vertex 1 {m}
  -1.64328566621503, -2.010018558515, 0,  !- X,Y,Z Vertex 2 {m}
  -1.64328566621503, -0.333618558515003, 0, !- X,Y,Z Vertex 3 {m}
  -1.64328566621503, -0.333618558515003, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Vestibule_NorthWall-Door,               !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  Vestibule,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.64328566621503, -0.333618558515003, 1.8288, !- X,Y,Z Vertex 1 {m}
  -1.64328566621503, -0.333618558515003, 0, !- X,Y,Z Vertex 2 {m}
  -2.55768566621503, -0.333618558515003, 0, !- X,Y,Z Vertex 3 {m}
  -2.55768566621503, -0.333618558515003, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Vestibule_WestWall,                     !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  Vestibule,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55768566621503, -0.333618558515003, 1.8288, !- X,Y,Z Vertex 1 {m}
  -2.55768566621503, -0.333618558515003, 0, !- X,Y,Z Vertex 2 {m}
  -2.55768566621503, -2.010018558515, 0,  !- X,Y,Z Vertex 3 {m}
  -2.55768566621503, -2.010018558515, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Vestibule_Floor,                        !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  Vestibule,                              !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.64328566621503, -0.333618558515003, 0, !- X,Y,Z Vertex 1 {m}
  -1.64328566621503, -2.010018558515, 0,  !- X,Y,Z Vertex 2 {m}
  -2.55768566621503, -2.010018558515, 0,  !- X,Y,Z Vertex 3 {m}
  -2.55768566621503, -0.333618558515003, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  South_AirGap,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21009592175373, -0.1524, 2.02422164020293, !- X,Y,Z Vertex 1 {m}
  2.21009592175373, -0.1524, 0.195421640202934, !- X,Y,Z Vertex 2 {m}
  2.21009592175373, 0, 0.195421640202934, !- X,Y,Z Vertex 3 {m}
  2.21009592175373, 0, 2.02422164020293;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  South_AirGap,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_SouthWall 1,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21009592175373, 0, 3.06562164020293,  !- X,Y,Z Vertex 1 {m}
  2.21009592175373, 0, 0.195421640202934, !- X,Y,Z Vertex 2 {m}
  0.000295921753733717, 0, 0.195421640202934, !- X,Y,Z Vertex 3 {m}
  0.418887921753734, 0, 1.87182164020293, !- X,Y,Z Vertex 4 {m}
  1.15548792175373, 0, 2.63382164020293;  !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  WALL,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  South_AirGap,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15548792175373, 0, 2.63382164020293,  !- X,Y,Z Vertex 1 {m}
  0.418887921753734, 0, 1.87182164020293, !- X,Y,Z Vertex 2 {m}
  0.418887921753734, -0.1524, 1.87182164020293, !- X,Y,Z Vertex 3 {m}
  1.15548792175373, -0.1524, 2.63382164020293; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  WALL,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  South_AirGap,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21009592175373, 0, 3.06562164020293,  !- X,Y,Z Vertex 1 {m}
  1.15548792175373, 0, 2.63382164020293,  !- X,Y,Z Vertex 2 {m}
  1.15548792175373, -0.1524, 2.63382164020293, !- X,Y,Z Vertex 3 {m}
  2.21009592175373, -0.1524, 3.06562164020293; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  South_AirGap,                           !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21009592175373, 0, 0.195421640202934, !- X,Y,Z Vertex 1 {m}
  2.21009592175373, -0.1524, 0.195421640202934, !- X,Y,Z Vertex 2 {m}
  0.000295921753733717, -0.1524, 0.195421640202934, !- X,Y,Z Vertex 3 {m}
  0.000295921753733717, 0, 0.195421640202934; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  South_AirGap,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.418887921753734, 0, 1.87182164020293, !- X,Y,Z Vertex 1 {m}
  0.000295921753733598, 0, 0.195421640202934, !- X,Y,Z Vertex 2 {m}
  0.000295921753733598, -0.1524, 0.195421640202934, !- X,Y,Z Vertex 3 {m}
  0.418887921753734, -0.1524, 1.87182164020293; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  South_AirGap,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21009592175373, -0.1524, 3.06562164020293, !- X,Y,Z Vertex 1 {m}
  2.21009592175373, -0.1524, 2.02422164020293, !- X,Y,Z Vertex 2 {m}
  2.21009592175373, 0, 2.02422164020293,  !- X,Y,Z Vertex 3 {m}
  2.21009592175373, 0, 3.06562164020293;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Outside_SouthWestFace,                  !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  South_AirGap,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21009592175373, -0.1524, 3.06562164020293, !- X,Y,Z Vertex 1 {m}
  1.15548792175373, -0.1524, 2.63382164020293, !- X,Y,Z Vertex 2 {m}
  0.418887921753734, -0.1524, 1.87182164020293, !- X,Y,Z Vertex 3 {m}
  0.000295921753733717, -0.1524, 0.195421640202934, !- X,Y,Z Vertex 4 {m}
  2.21009592175373, -0.1524, 0.195421640202934; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  East_AirGap_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.35386614556861, -1.3159405236447, 3.175, !- X,Y,Z Vertex 1 {m}
  -1.35386614556861, -1.3159405236447, 2.8702, !- X,Y,Z Vertex 2 {m}
  -1.35386614556861, -10.7647405236447, 2.8702, !- X,Y,Z Vertex 3 {m}
  -1.35386614556861, -10.7647405236447, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  East_AirGap_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.299258145568611, -10.7647405236447, 2.7432, !- X,Y,Z Vertex 1 {m}
  -0.299258145568611, -10.7647405236447, 2.4384, !- X,Y,Z Vertex 2 {m}
  -0.299258145568611, -1.3159405236447, 2.4384, !- X,Y,Z Vertex 3 {m}
  -0.299258145568611, -1.3159405236447, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  East_AirGap_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 98,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.35386614556861, -10.7647405236447, 3.175, !- X,Y,Z Vertex 1 {m}
  -1.35386614556861, -10.7647405236447, 2.8702, !- X,Y,Z Vertex 2 {m}
  -0.299258145568611, -10.7647405236447, 2.4384, !- X,Y,Z Vertex 3 {m}
  -0.299258145568611, -10.7647405236447, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  East_AirGap_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 128,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.35386614556861, -1.3159405236447, 3.175, !- X,Y,Z Vertex 1 {m}
  -0.299258145568611, -1.3159405236447, 2.7432, !- X,Y,Z Vertex 2 {m}
  -0.299258145568611, -1.3159405236447, 2.4384, !- X,Y,Z Vertex 3 {m}
  -1.35386614556861, -1.3159405236447, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Outside_EastWall-3,                     !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  East_AirGap_3,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.35386614556861, -10.7647405236447, 3.175, !- X,Y,Z Vertex 1 {m}
  -0.299258145568611, -10.7647405236447, 2.7432, !- X,Y,Z Vertex 2 {m}
  -0.299258145568611, -1.3159405236447, 2.7432, !- X,Y,Z Vertex 3 {m}
  -1.35386614556861, -1.3159405236447, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Inside_EastWall-3,                      !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  East_AirGap_3,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_EastWall-3,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.35386614556861, -1.3159405236447, 2.8702, !- X,Y,Z Vertex 1 {m}
  -0.299258145568611, -1.3159405236447, 2.4384, !- X,Y,Z Vertex 2 {m}
  -0.299258145568611, -10.7647405236447, 2.4384, !- X,Y,Z Vertex 3 {m}
  -1.35386614556861, -10.7647405236447, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Top_AirGap_North,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.08707061258167, -1.2355783924773, 3.175, !- X,Y,Z Vertex 1 {m}
  -1.08707061258167, -1.2355783924773, 2.8702, !- X,Y,Z Vertex 2 {m}
  -0.172670612581671, -1.2355783924773, 2.8702, !- X,Y,Z Vertex 3 {m}
  -0.172670612581671, -1.2355783924773, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  Top_AirGap_North,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.172670612581671, -1.2355783924773, 3.175, !- X,Y,Z Vertex 1 {m}
  -0.172670612581671, -1.0831783924773, 3.175, !- X,Y,Z Vertex 2 {m}
  -1.08707061258167, -1.0831783924773, 3.175, !- X,Y,Z Vertex 3 {m}
  -1.08707061258167, -1.2355783924773, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Top_AirGap_North,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.172670612581671, -1.2355783924773, 3.175, !- X,Y,Z Vertex 1 {m}
  -0.172670612581671, -1.2355783924773, 2.8702, !- X,Y,Z Vertex 2 {m}
  -0.172670612581671, -1.0831783924773, 2.8702, !- X,Y,Z Vertex 3 {m}
  -0.172670612581671, -1.0831783924773, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Top_AirGap_North,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.172670612581671, -1.0831783924773, 2.8702, !- X,Y,Z Vertex 1 {m}
  -0.172670612581671, -1.2355783924773, 2.8702, !- X,Y,Z Vertex 2 {m}
  -1.08707061258167, -1.2355783924773, 2.8702, !- X,Y,Z Vertex 3 {m}
  -1.08707061258167, -1.0831783924773, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Top_AirGap_North,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.08707061258167, -1.0831783924773, 3.175, !- X,Y,Z Vertex 1 {m}
  -1.08707061258167, -1.0831783924773, 2.8702, !- X,Y,Z Vertex 2 {m}
  -1.08707061258167, -1.2355783924773, 2.8702, !- X,Y,Z Vertex 3 {m}
  -1.08707061258167, -1.2355783924773, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  Top_AirGap_North,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.172670612581671, -1.0831783924773, 3.175, !- X,Y,Z Vertex 1 {m}
  -0.172670612581671, -1.0831783924773, 2.8702, !- X,Y,Z Vertex 2 {m}
  -1.08707061258167, -1.0831783924773, 2.8702, !- X,Y,Z Vertex 3 {m}
  -1.08707061258167, -1.0831783924773, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Outside_EastWall-2,                     !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  East_AirGap_2,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.155192, -10.6872444431711, 2.7432,   !- X,Y,Z Vertex 1 {m}
  -0.423990290710131, -10.6872444431711, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  -0.423990290710131, -1.2384444431711, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  -1.155192, -1.2384444431711, 2.7432;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  WALL,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  East_AirGap_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_EastWall-2,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.155192, -1.2384444431711, 2.4384,    !- X,Y,Z Vertex 1 {m}
  -0.72576396592271, -1.2384444431711, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  -0.72576396592271, -10.6872444431711, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  -1.155192, -10.6872444431711, 2.4384;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  East_AirGap_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 199,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.155192, -1.2384444431711, 2.7432,    !- X,Y,Z Vertex 1 {m}
  -0.423990290710131, -1.2384444431711, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  -0.72576396592271, -1.2384444431711, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  -1.155192, -1.2384444431711, 2.4384;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  East_AirGap_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.155192, -1.2384444431711, 2.7432,    !- X,Y,Z Vertex 1 {m}
  -1.155192, -1.2384444431711, 2.4384,    !- X,Y,Z Vertex 2 {m}
  -1.155192, -10.6872444431711, 2.4384,   !- X,Y,Z Vertex 3 {m}
  -1.155192, -10.6872444431711, 2.7432;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  East_AirGap_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 104,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.155192, -10.6872444431711, 2.7432,   !- X,Y,Z Vertex 1 {m}
  -1.155192, -10.6872444431711, 2.4384,   !- X,Y,Z Vertex 2 {m}
  -0.72576396592271, -10.6872444431711, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  -0.423990290710131, -10.6872444431711, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  East_AirGap_2,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.423990290710131, -10.6872444431711, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  -0.423990290710131, -1.2384444431711, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  -0.72576396592271, -1.2384444431711, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  -0.72576396592271, -10.6872444431711, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SW_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41869826808417, 0.409051585494858, 2.8702, !- X,Y,Z Vertex 1 {m}
  0.36409026808417, 0.409051585494858, 2.4384, !- X,Y,Z Vertex 2 {m}
  0.36409026808417, 0.561451585494858, 2.4384, !- X,Y,Z Vertex 3 {m}
  1.41869826808417, 0.561451585494858, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SW_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.36409026808417, 0.561451585494858, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.36409026808417, 0.561451585494858, 2.4384, !- X,Y,Z Vertex 2 {m}
  0.36409026808417, 0.409051585494858, 2.4384, !- X,Y,Z Vertex 3 {m}
  0.36409026808417, 0.409051585494858, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SW_AirGap_3,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41869826808417, 0.561451585494858, 3.175, !- X,Y,Z Vertex 1 {m}
  0.36409026808417, 0.561451585494858, 2.7432, !- X,Y,Z Vertex 2 {m}
  0.36409026808417, 0.409051585494858, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.41869826808417, 0.409051585494858, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SW_AirGap_3,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41869826808417, 0.409051585494858, 3.175, !- X,Y,Z Vertex 1 {m}
  0.36409026808417, 0.409051585494858, 2.7432, !- X,Y,Z Vertex 2 {m}
  0.36409026808417, 0.409051585494858, 2.4384, !- X,Y,Z Vertex 3 {m}
  1.41869826808417, 0.409051585494858, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SW_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41869826808417, 0.561451585494858, 3.175, !- X,Y,Z Vertex 1 {m}
  1.41869826808417, 0.561451585494858, 2.8702, !- X,Y,Z Vertex 2 {m}
  0.36409026808417, 0.561451585494858, 2.4384, !- X,Y,Z Vertex 3 {m}
  0.36409026808417, 0.561451585494858, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SW_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41869826808417, 0.409051585494858, 3.175, !- X,Y,Z Vertex 1 {m}
  1.41869826808417, 0.409051585494858, 2.8702, !- X,Y,Z Vertex 2 {m}
  1.41869826808417, 0.561451585494858, 2.8702, !- X,Y,Z Vertex 3 {m}
  1.41869826808417, 0.561451585494858, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Zn1,                                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15166932289828, 0.124915702363193, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  -1.15166932289828, 9.57371570236319, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  -1.45344299811086, 9.57371570236319, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  -1.45344299811086, 0.124915702363193, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Zn1,                                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.84147103218815, 9.57371570236319, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.84147103218815, 0.124915702363193, 1.6764, !- X,Y,Z Vertex 2 {m}
  -1.14627103218815, 0.124915702363193, 1.6764, !- X,Y,Z Vertex 3 {m}
  -1.14627103218815, 9.57371570236319, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  Zn1,                                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15166932289828, 0.124915702363193, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  -0.84147103218815, 0.124915702363193, 1.6764, !- X,Y,Z Vertex 2 {m}
  -0.84147103218815, 9.57371570236319, 1.6764, !- X,Y,Z Vertex 3 {m}
  -1.15166932289828, 9.57371570236319, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Zn1,                                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  East Windows,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.45344299811086, 9.57371570236319, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  -1.14627103218815, 9.57371570236319, 1.6764, !- X,Y,Z Vertex 2 {m}
  -1.14627103218815, 0.124915702363193, 1.6764, !- X,Y,Z Vertex 3 {m}
  -1.45344299811086, 0.124915702363193, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Zn1,                                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 122,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15166932289828, 9.57371570236319, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  -0.84147103218815, 9.57371570236319, 1.6764, !- X,Y,Z Vertex 2 {m}
  -1.14627103218815, 9.57371570236319, 1.6764, !- X,Y,Z Vertex 3 {m}
  -1.45344299811086, 9.57371570236319, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Zn1,                                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 197,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.45344299811086, 0.124915702363193, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  -1.14627103218815, 0.124915702363193, 1.6764, !- X,Y,Z Vertex 2 {m}
  -0.84147103218815, 0.124915702363193, 1.6764, !- X,Y,Z Vertex 3 {m}
  -1.15166932289828, 0.124915702363193, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NW_AirGap_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.180358946345624, -1.2527026324098, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.598950946345624, -1.2527026324098, 1.96750654540385e-016, !- X,Y,Z Vertex 2 {m}
  -0.294150946345624, -1.2527026324098, 0, !- X,Y,Z Vertex 3 {m}
  0.124441053654376, -1.2527026324098, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NW_AirGap_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
