  ,                                       !- Number of Vertices
  0.124441053654376, -1.2527026324098, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.294150946345624, -1.2527026324098, -4.37223676756412e-017, !- X,Y,Z Vertex 2 {m}
  -0.294150946345624, -1.1003026324098, -8.74447353512827e-017, !- X,Y,Z Vertex 3 {m}
  0.124441053654376, -1.1003026324098, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  NW_AirGap_1,                            !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.294150946345624, -1.1003026324098, 4.00741339852274e-032, !- X,Y,Z Vertex 1 {m}
  -0.294150946345624, -1.2527026324098, 4.00741339852274e-032, !- X,Y,Z Vertex 2 {m}
  -0.598950946345624, -1.2527026324098, 1.96750654540385e-016, !- X,Y,Z Vertex 3 {m}
  -0.598950946345624, -1.1003026324098, 1.96750654540385e-016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NW_AirGap_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.124441053654376, -1.2527026324098, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.124441053654376, -1.1003026324098, 1.6764, !- X,Y,Z Vertex 2 {m}
  -0.180358946345624, -1.1003026324098, 1.6764, !- X,Y,Z Vertex 3 {m}
  -0.180358946345624, -1.2527026324098, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NW_AirGap_1,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.124441053654376, -1.1003026324098, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.294150946345624, -1.1003026324098, 0, !- X,Y,Z Vertex 2 {m}
  -0.598950946345624, -1.1003026324098, 1.96750654540385e-016, !- X,Y,Z Vertex 3 {m}
  -0.180358946345624, -1.1003026324098, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NW_AirGap_1,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.180358946345624, -1.1003026324098, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.598950946345624, -1.1003026324098, 1.96750654540385e-016, !- X,Y,Z Vertex 2 {m}
  -0.598950946345624, -1.2527026324098, 1.96750654540385e-016, !- X,Y,Z Vertex 3 {m}
  -0.180358946345624, -1.2527026324098, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  NorthWest_AirGap,                       !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.71751147639202, -1.1323346839986, -1.23256820276216e-016, !- X,Y,Z Vertex 1 {m}
  -2.71751147639202, -1.2847346839986, 1.6029653594091e-031, !- X,Y,Z Vertex 2 {m}
  -4.92731147639202, -1.2847346839986, 1.6029653594091e-031, !- X,Y,Z Vertex 3 {m}
  -4.92731147639202, -1.1323346839986, -1.23256820276216e-016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Outside_NorthWestFace,                  !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  NorthWest_AirGap,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.71751147639202, -1.1323346839986, 2.8702, !- X,Y,Z Vertex 1 {m}
  -2.71751147639202, -1.1323346839986, -1.23256820276216e-016, !- X,Y,Z Vertex 2 {m}
  -4.92731147639202, -1.1323346839986, -1.23256820276216e-016, !- X,Y,Z Vertex 3 {m}
  -4.50871947639202, -1.1323346839986, 1.6764, !- X,Y,Z Vertex 4 {m}
  -3.77211947639202, -1.1323346839986, 2.4384; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NorthWest_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.71751147639202, -1.2847346839986, 2.8702, !- X,Y,Z Vertex 1 {m}
  -2.71751147639202, -1.2847346839986, 1.8288, !- X,Y,Z Vertex 2 {m}
  -2.71751147639202, -1.1323346839986, 1.8288, !- X,Y,Z Vertex 3 {m}
  -2.71751147639202, -1.1323346839986, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NorthWest_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 141,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.71751147639202, -1.1323346839986, 2.8702, !- X,Y,Z Vertex 1 {m}
  -3.77211947639202, -1.1323346839986, 2.4384, !- X,Y,Z Vertex 2 {m}
  -3.77211947639202, -1.2847346839986, 2.4384, !- X,Y,Z Vertex 3 {m}
  -2.71751147639202, -1.2847346839986, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NorthWest_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.50871947639202, -1.1323346839986, 1.6764, !- X,Y,Z Vertex 1 {m}
  -4.92731147639202, -1.1323346839986, -1.23256820276216e-016, !- X,Y,Z Vertex 2 {m}
  -4.92731147639202, -1.2847346839986, 0, !- X,Y,Z Vertex 3 {m}
  -4.50871947639202, -1.2847346839986, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  NorthWest_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_NorthWall 3,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.71751147639202, -1.2847346839986, 2.8702, !- X,Y,Z Vertex 1 {m}
  -3.77211947639202, -1.2847346839986, 2.4384, !- X,Y,Z Vertex 2 {m}
  -4.50871947639202, -1.2847346839986, 1.6764, !- X,Y,Z Vertex 3 {m}
  -4.92731147639202, -1.2847346839986, 0, !- X,Y,Z Vertex 4 {m}
  -2.71751147639202, -1.2847346839986, 0; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  NorthWest_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.71751147639202, -1.2847346839986, 1.8288, !- X,Y,Z Vertex 1 {m}
  -2.71751147639202, -1.2847346839986, 0, !- X,Y,Z Vertex 2 {m}
  -2.71751147639202, -1.1323346839986, -1.23256820276216e-016, !- X,Y,Z Vertex 3 {m}
  -2.71751147639202, -1.1323346839986, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NorthWest_AirGap,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 149,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77211947639202, -1.2847346839986, 2.4384, !- X,Y,Z Vertex 1 {m}
  -3.77211947639202, -1.1323346839986, 2.4384, !- X,Y,Z Vertex 2 {m}
  -4.50871947639202, -1.1323346839986, 1.6764, !- X,Y,Z Vertex 3 {m}
  -4.50871947639202, -1.2847346839986, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  WALL,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SW_AirGap_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 84,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.812565297801456, 0.425985970395436, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.812565297801456, 0.578385970395436, 1.6764, !- X,Y,Z Vertex 2 {m}
  0.507765297801456, 0.578385970395436, 1.6764, !- X,Y,Z Vertex 3 {m}
  0.507765297801456, 0.425985970395436, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  SW_AirGap_1,                            !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.393973297801456, 0.578385970395436, -6.14845795438707e-018, !- X,Y,Z Vertex 1 {m}
  0.393973297801456, 0.425985970395436, 6.14845795438706e-018, !- X,Y,Z Vertex 2 {m}
  0.089173297801456, 0.425985970395436, -6.14845795438708e-018, !- X,Y,Z Vertex 3 {m}
  0.089173297801456, 0.578385970395436, -1.84453738631612e-017; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SW_AirGap_1,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.507765297801456, 0.578385970395436, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.089173297801456, 0.578385970395436, -3.55244237364587e-017, !- X,Y,Z Vertex 2 {m}
  0.089173297801456, 0.425985970395436, -1.63958878783655e-017, !- X,Y,Z Vertex 3 {m}
  0.507765297801456, 0.425985970395436, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SW_AirGap_1,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.507765297801456, 0.425985970395436, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.089173297801456, 0.425985970395436, 0, !- X,Y,Z Vertex 2 {m}
  0.393973297801456, 0.425985970395436, 0, !- X,Y,Z Vertex 3 {m}
  0.812565297801456, 0.425985970395436, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SW_AirGap_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.812565297801456, 0.425985970395436, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.393973297801456, 0.425985970395436, 1.20236511108014e-016, !- X,Y,Z Vertex 2 {m}
  0.393973297801456, 0.578385970395436, 1.20236511108014e-016, !- X,Y,Z Vertex 3 {m}
  0.812565297801456, 0.578385970395436, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SW_AirGap_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.812565297801456, 0.578385970395436, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.393973297801456, 0.578385970395436, 0, !- X,Y,Z Vertex 2 {m}
  0.089173297801456, 0.578385970395436, -2.45938318175483e-017, !- X,Y,Z Vertex 3 {m}
  0.507765297801456, 0.578385970395436, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NE_AirGap_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 158,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.05392842264435, -1.1556190556967, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.63533642264435, -1.1556190556967, 8.74447353512828e-017, !- X,Y,Z Vertex 2 {m}
  -0.63533642264435, -1.3080190556967, 8.74447353512828e-017, !- X,Y,Z Vertex 3 {m}
  -1.05392842264435, -1.3080190556967, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  WALL,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NE_AirGap_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 125,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.74912842264435, -1.3080190556967, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.74912842264435, -1.1556190556967, 1.6764, !- X,Y,Z Vertex 2 {m}
  -1.05392842264435, -1.1556190556967, 1.6764, !- X,Y,Z Vertex 3 {m}
  -1.05392842264435, -1.3080190556967, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NE_AirGap_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.05392842264435, -1.3080190556967, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.63533642264435, -1.3080190556967, 0, !- X,Y,Z Vertex 2 {m}
  -0.33053642264435, -1.3080190556967, 0, !- X,Y,Z Vertex 3 {m}
  -0.74912842264435, -1.3080190556967, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NE_AirGap_1,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.74912842264435, -1.1556190556967, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.33053642264435, -1.1556190556967, 0, !- X,Y,Z Vertex 2 {m}
  -0.63533642264435, -1.1556190556967, 0, !- X,Y,Z Vertex 3 {m}
  -1.05392842264435, -1.1556190556967, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NE_AirGap_1,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.74912842264435, -1.3080190556967, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.33053642264435, -1.3080190556967, 0, !- X,Y,Z Vertex 2 {m}
  -0.33053642264435, -1.1556190556967, 0, !- X,Y,Z Vertex 3 {m}
  -0.74912842264435, -1.1556190556967, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  NE_AirGap_1,                            !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.33053642264435, -1.1556190556967, 0, !- X,Y,Z Vertex 1 {m}
  -0.33053642264435, -1.3080190556967, 0, !- X,Y,Z Vertex 2 {m}
  -0.63533642264435, -1.3080190556967, 0, !- X,Y,Z Vertex 3 {m}
  -0.63533642264435, -1.1556190556967, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  West_AirGap_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 146,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99423859293145, 0.244517638479997, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.99423859293145, 0.244517638479997, 2.4384, !- X,Y,Z Vertex 2 {m}
  1.56481055885416, 0.244517638479997, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  1.26303688364158, 0.244517638479997, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  WALL,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  West_AirGap_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_WestWall-2,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99423859293145, -9.20428236152, 2.4384, !- X,Y,Z Vertex 1 {m}
  1.56481055885416, -9.20428236152, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  1.56481055885416, 0.244517638479997, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  1.99423859293145, 0.244517638479997, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Outside_WestWall-2,                     !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  West_AirGap_2,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99423859293145, 0.244517638479997, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.26303688364158, 0.244517638479997, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  1.26303688364158, -9.20428236152, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  1.99423859293145, -9.20428236152, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  West_AirGap_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 37,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99423859293145, -9.20428236152, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.99423859293145, -9.20428236152, 2.4384, !- X,Y,Z Vertex 2 {m}
  1.99423859293145, 0.244517638479997, 2.4384, !- X,Y,Z Vertex 3 {m}
  1.99423859293145, 0.244517638479997, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  West_AirGap_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 190,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.99423859293145, -9.20428236152, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.26303688364158, -9.20428236152, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  1.56481055885416, -9.20428236152, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  1.99423859293145, -9.20428236152, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  West_AirGap_2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 187,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56481055885416, 0.244517638479997, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  1.56481055885416, -9.20428236152, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  1.26303688364158, -9.20428236152, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  1.26303688364158, 0.244517638479997, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NW_AirGap_3,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.53325488326729, -1.1165143938676, 3.175, !- X,Y,Z Vertex 1 {m}
  -1.58786288326729, -1.1165143938676, 2.7432, !- X,Y,Z Vertex 2 {m}
  -1.58786288326729, -1.2689143938676, 2.7432, !- X,Y,Z Vertex 3 {m}
  -0.53325488326729, -1.2689143938676, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NW_AirGap_3,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.53325488326729, -1.1165143938676, 3.175, !- X,Y,Z Vertex 1 {m}
  -0.53325488326729, -1.1165143938676, 2.8702, !- X,Y,Z Vertex 2 {m}
  -1.58786288326729, -1.1165143938676, 2.4384, !- X,Y,Z Vertex 3 {m}
  -1.58786288326729, -1.1165143938676, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NW_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 148,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.58786288326729, -1.1165143938676, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.58786288326729, -1.1165143938676, 2.4384, !- X,Y,Z Vertex 2 {m}
  -1.58786288326729, -1.2689143938676, 2.4384, !- X,Y,Z Vertex 3 {m}
  -1.58786288326729, -1.2689143938676, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NW_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.53325488326729, -1.2689143938676, 3.175, !- X,Y,Z Vertex 1 {m}
  -1.58786288326729, -1.2689143938676, 2.7432, !- X,Y,Z Vertex 2 {m}
  -1.58786288326729, -1.2689143938676, 2.4384, !- X,Y,Z Vertex 3 {m}
  -0.53325488326729, -1.2689143938676, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NW_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.53325488326729, -1.2689143938676, 2.8702, !- X,Y,Z Vertex 1 {m}
  -1.58786288326729, -1.2689143938676, 2.4384, !- X,Y,Z Vertex 2 {m}
  -1.58786288326729, -1.1165143938676, 2.4384, !- X,Y,Z Vertex 3 {m}
  -0.53325488326729, -1.1165143938676, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NW_AirGap_3,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 136,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.53325488326729, -1.2689143938676, 3.175, !- X,Y,Z Vertex 1 {m}
  -0.53325488326729, -1.2689143938676, 2.8702, !- X,Y,Z Vertex 2 {m}
  -0.53325488326729, -1.1165143938676, 2.8702, !- X,Y,Z Vertex 3 {m}
  -0.53325488326729, -1.1165143938676, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SE_AirGap_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.163155888799009, 0.953828589619611, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.581747888799009, 0.953828589619611, 1.80477854883065e-016, !- X,Y,Z Vertex 2 {m}
  0.276947888799009, 0.953828589619611, 1.80477854883065e-016, !- X,Y,Z Vertex 3 {m}
  -0.141644111200991, 0.953828589619611, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SE_AirGap_1,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.141644111200991, 0.801428589619611, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.276947888799009, 0.801428589619611, 1.80477854883065e-016, !- X,Y,Z Vertex 2 {m}
  0.581747888799009, 0.801428589619611, 1.80477854883065e-016, !- X,Y,Z Vertex 3 {m}
  0.163155888799009, 0.801428589619611, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SE_AirGap_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 108,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.163155888799009, 0.801428589619611, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.163155888799009, 0.953828589619611, 1.6764, !- X,Y,Z Vertex 2 {m}
  -0.141644111200991, 0.953828589619611, 1.6764, !- X,Y,Z Vertex 3 {m}
  -0.141644111200991, 0.801428589619611, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  SE_AirGap_1,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.163155888799009, 0.801428589619611, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.581747888799009, 0.801428589619611, 1.80477854883065e-016, !- X,Y,Z Vertex 2 {m}
  0.581747888799009, 0.953828589619611, 1.80477854883065e-016, !- X,Y,Z Vertex 3 {m}
  0.163155888799009, 0.953828589619611, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  SE_AirGap_1,                            !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.581747888799009, 0.953828589619611, 1.80477854883065e-016, !- X,Y,Z Vertex 1 {m}
  0.581747888799009, 0.801428589619611, 1.80477854883065e-016, !- X,Y,Z Vertex 2 {m}
  0.276947888799009, 0.801428589619611, 1.80477854883065e-016, !- X,Y,Z Vertex 3 {m}
  0.276947888799009, 0.953828589619611, 1.80477854883065e-016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  SE_AirGap_1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 168,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.141644111200991, 0.953828589619611, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.276947888799009, 0.953828589619611, 1.80477854883065e-016, !- X,Y,Z Vertex 2 {m}
  0.276947888799009, 0.801428589619611, 1.80477854883065e-016, !- X,Y,Z Vertex 3 {m}
  -0.141644111200991, 0.801428589619611, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  West_AirGap_1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.592103138561615, -10.0196996522345, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.173511138561615, -10.0196996522345, 0, !- X,Y,Z Vertex 2 {m}
  0.478311138561615, -10.0196996522345, 0, !- X,Y,Z Vertex 3 {m}
  0.896903138561615, -10.0196996522345, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  WALL,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  West_AirGap_1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.896903138561615, -10.0196996522345, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.896903138561615, -0.570899652234503, 1.6764, !- X,Y,Z Vertex 2 {m}
  0.592103138561615, -0.570899652234503, 1.6764, !- X,Y,Z Vertex 3 {m}
  0.592103138561615, -10.0196996522345, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Outside_WestWall-1,                     !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  West_AirGap_1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.592103138561615, -0.570899652234503, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.173511138561615, -0.570899652234503, 2.07681246459294e-016, !- X,Y,Z Vertex 2 {m}
  0.173511138561615, -10.0196996522345, 2.07681246459294e-016, !- X,Y,Z Vertex 3 {m}
  0.592103138561615, -10.0196996522345, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  West_AirGap_1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.896903138561615, -0.570899652234503, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.478311138561615, -0.570899652234503, 0, !- X,Y,Z Vertex 2 {m}
  0.173511138561615, -0.570899652234503, 0, !- X,Y,Z Vertex 3 {m}
  0.592103138561615, -0.570899652234503, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Inside_WestWall-1,                      !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  West_AirGap_1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_WestWall-1,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.896903138561615, -10.0196996522345, 1.6764, !- X,Y,Z Vertex 1 {m}
  0.478311138561615, -10.0196996522345, 1.96750654540387e-016, !- X,Y,Z Vertex 2 {m}
  0.478311138561615, -0.570899652234503, 1.96750654540387e-016, !- X,Y,Z Vertex 3 {m}
  0.896903138561615, -0.570899652234503, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  West_AirGap_1,                          !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.478311138561615, -0.570899652234503, 0, !- X,Y,Z Vertex 1 {m}
  0.478311138561615, -10.0196996522345, 0, !- X,Y,Z Vertex 2 {m}
  0.173511138561615, -10.0196996522345, 0, !- X,Y,Z Vertex 3 {m}
  0.173511138561615, -0.570899652234503, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Top_AirGap_South,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 91,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.11328803403781, 0.697416501190951, 3.175, !- X,Y,Z Vertex 1 {m}
  0.11328803403781, 0.697416501190951, 2.8702, !- X,Y,Z Vertex 2 {m}
  0.11328803403781, 0.545016501190951, 2.8702, !- X,Y,Z Vertex 3 {m}
  0.11328803403781, 0.545016501190951, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Top_AirGap_South,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 170,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02768803403781, 0.697416501190951, 2.8702, !- X,Y,Z Vertex 1 {m}
  1.02768803403781, 0.545016501190951, 2.8702, !- X,Y,Z Vertex 2 {m}
  0.11328803403781, 0.545016501190951, 2.8702, !- X,Y,Z Vertex 3 {m}
  0.11328803403781, 0.697416501190951, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Top_AirGap_South,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02768803403781, 0.545016501190951, 3.175, !- X,Y,Z Vertex 1 {m}
  1.02768803403781, 0.545016501190951, 2.8702, !- X,Y,Z Vertex 2 {m}
  1.02768803403781, 0.697416501190951, 2.8702, !- X,Y,Z Vertex 3 {m}
  1.02768803403781, 0.697416501190951, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  Top_AirGap_South,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.11328803403781, 0.545016501190951, 3.175, !- X,Y,Z Vertex 1 {m}
  0.11328803403781, 0.545016501190951, 2.8702, !- X,Y,Z Vertex 2 {m}
  1.02768803403781, 0.545016501190951, 2.8702, !- X,Y,Z Vertex 3 {m}
  1.02768803403781, 0.545016501190951, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Top_AirGap_South,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02768803403781, 0.697416501190951, 3.175, !- X,Y,Z Vertex 1 {m}
  1.02768803403781, 0.697416501190951, 2.8702, !- X,Y,Z Vertex 2 {m}
  0.11328803403781, 0.697416501190951, 2.8702, !- X,Y,Z Vertex 3 {m}
  0.11328803403781, 0.697416501190951, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  Top_AirGap_South,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02768803403781, 0.545016501190951, 3.175, !- X,Y,Z Vertex 1 {m}
  1.02768803403781, 0.697416501190951, 3.175, !- X,Y,Z Vertex 2 {m}
  0.11328803403781, 0.697416501190951, 3.175, !- X,Y,Z Vertex 3 {m}
  0.11328803403781, 0.545016501190951, 3.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  East_AirGap_1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 110,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.794607822017121, -10.8016957390689, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.37601582201712, -10.8016957390689, 0, !- X,Y,Z Vertex 2 {m}
  -0.0712158220171205, -10.8016957390689, 0, !- X,Y,Z Vertex 3 {m}
  -0.489807822017121, -10.8016957390689, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Inside_EastWall-1,                      !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  East_AirGap_1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_EastWall-1,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.794607822017121, -1.3528957390689, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.37601582201712, -1.3528957390689, 0, !- X,Y,Z Vertex 2 {m}
  -0.37601582201712, -10.8016957390689, 0, !- X,Y,Z Vertex 3 {m}
  -0.794607822017121, -10.8016957390689, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  East_AirGap_1,                          !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0712158220171205, -1.3528957390689, 0, !- X,Y,Z Vertex 1 {m}
  -0.0712158220171205, -10.8016957390689, 0, !- X,Y,Z Vertex 2 {m}
  -0.37601582201712, -10.8016957390689, 0, !- X,Y,Z Vertex 3 {m}
  -0.37601582201712, -1.3528957390689, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Outside_EastWall-1,                     !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  East_AirGap_1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.489807822017121, -10.8016957390689, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.0712158220171206, -10.8016957390689, -1.20236511108014e-016, !- X,Y,Z Vertex 2 {m}
  -0.0712158220171206, -1.3528957390689, -1.20236511108014e-016, !- X,Y,Z Vertex 3 {m}
  -0.489807822017121, -1.3528957390689, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  WALL,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  East_AirGap_1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.489807822017121, -10.8016957390689, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.489807822017121, -1.3528957390689, 1.6764, !- X,Y,Z Vertex 2 {m}
  -0.794607822017121, -1.3528957390689, 1.6764, !- X,Y,Z Vertex 3 {m}
  -0.794607822017121, -10.8016957390689, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  East_AirGap_1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 116,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.489807822017121, -1.3528957390689, 1.6764, !- X,Y,Z Vertex 1 {m}
  -0.0712158220171205, -1.3528957390689, 0, !- X,Y,Z Vertex 2 {m}
  -0.37601582201712, -1.3528957390689, 0, !- X,Y,Z Vertex 3 {m}
  -0.794607822017121, -1.3528957390689, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  North Space Above Door,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84971619450504e-031, -1.08286712929839e-015, 3.27981965383499, !- X,Y,Z Vertex 1 {m}
  -3.60955709766131e-016, -3.6095570976613e-016, 2.23841965383499, !- X,Y,Z Vertex 2 {m}
  -0.9144, 3.6095570976613e-016, 2.23841965383499, !- X,Y,Z Vertex 3 {m}
  -0.914400000000001, -3.60955709766129e-016, 3.27981965383499; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  North Space Above Door,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60955709766131e-016, 0, 2.23841965383499, !- X,Y,Z Vertex 1 {m}
  -3.60955709766131e-016, -0.1524, 2.23841965383499, !- X,Y,Z Vertex 2 {m}
  -0.9144, -0.1524, 2.23841965383499,     !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 2.23841965383499;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  North Space Above Door,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.914400000000001, 5.12948915010912e-030, 3.27981965383499, !- X,Y,Z Vertex 1 {m}
  -0.9144, -1.02589783002182e-029, 2.23841965383499, !- X,Y,Z Vertex 2 {m}
  -0.9144, -0.1524, 2.23841965383499,     !- X,Y,Z Vertex 3 {m}
  -0.9144, -0.1524, 3.27981965383499;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  North Space Above Door,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_NorthWall 2,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -0.1524, 3.27981965383499,     !- X,Y,Z Vertex 1 {m}
  -0.9144, -0.1524, 2.23841965383499,     !- X,Y,Z Vertex 2 {m}
  -3.60955709766131e-016, -0.1524, 2.23841965383499, !- X,Y,Z Vertex 3 {m}
  -3.60955709766131e-016, -0.1524, 3.27981965383499; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  North Space Above Door,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70716782324597e-016, -0.1524, 3.27981965383499, !- X,Y,Z Vertex 1 {m}
  -4.51194637207664e-016, -0.1524, 2.23841965383499, !- X,Y,Z Vertex 2 {m}
  -2.70716782324598e-016, -1.0686435729394e-031, 2.23841965383499, !- X,Y,Z Vertex 3 {m}
  -9.0238927441533e-017, -1.44382283906452e-015, 3.27981965383499; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  WALL,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  North Space Above Door,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 138,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60955709766131e-016, -0.1524, 3.27981965383499, !- X,Y,Z Vertex 1 {m}
  0, -1.44382283906452e-015, 3.27981965383499, !- X,Y,Z Vertex 2 {m}
  -0.914400000000001, 0, 3.27981965383499, !- X,Y,Z Vertex 3 {m}
  -0.9144, -0.1524, 3.27981965383499;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NW_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 143,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.65910305453615, -1.3247439162513, 2.7432, !- X,Y,Z Vertex 1 {m}
  -0.65910305453615, -1.3247439162513, 2.4384, !- X,Y,Z Vertex 2 {m}
  -0.65910305453615, -1.1723439162513, 2.4384, !- X,Y,Z Vertex 3 {m}
  -0.65910305453615, -1.1723439162513, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NW_AirGap_2,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.65910305453615, -1.1723439162513, 2.7432, !- X,Y,Z Vertex 1 {m}
  -0.65910305453615, -1.1723439162513, 2.4384, !- X,Y,Z Vertex 2 {m}
  -1.39570305453615, -1.1723439162513, 1.6764, !- X,Y,Z Vertex 3 {m}
  -1.70050305453615, -1.1723439162513, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NW_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 153,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.39570305453615, -1.1723439162513, 1.6764, !- X,Y,Z Vertex 1 {m}
  -1.39570305453615, -1.3247439162513, 1.6764, !- X,Y,Z Vertex 2 {m}
  -1.70050305453615, -1.3247439162513, 1.6764, !- X,Y,Z Vertex 3 {m}
  -1.70050305453615, -1.1723439162513, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  WALL,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  NW_AirGap_2,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.65910305453615, -1.1723439162513, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.70050305453615, -1.1723439162513, 1.6764, !- X,Y,Z Vertex 2 {m}
  -1.70050305453615, -1.3247439162513, 1.6764, !- X,Y,Z Vertex 3 {m}
  -0.65910305453615, -1.3247439162513, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NW_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.65910305453615, -1.3247439162513, 2.7432, !- X,Y,Z Vertex 1 {m}
  -1.39030476382602, -1.3247439162513, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  -1.08853108861344, -1.3247439162513, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  -0.65910305453615, -1.3247439162513, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  NW_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 13,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.65910305453615, -1.3247439162513, 2.4384, !- X,Y,Z Vertex 1 {m}
  -1.39570305453615, -1.3247439162513, 1.6764, !- X,Y,Z Vertex 2 {m}
  -1.39570305453615, -1.1723439162513, 1.6764, !- X,Y,Z Vertex 3 {m}
  -0.65910305453615, -1.1723439162513, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  NW_AirGap_2,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.39030476382602, -1.3247439162513, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  -1.70050305453615, -1.3247439162513, 1.6764, !- X,Y,Z Vertex 2 {m}
  -1.39570305453615, -1.3247439162513, 1.6764, !- X,Y,Z Vertex 3 {m}
  -1.08853108861344, -1.3247439162513, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_SouthWall 1,                         !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.92959477396111, 1.13787782177514, 2.8702, !- X,Y,Z Vertex 1 {m}
  -0.125013226038894, 1.13787782177514, 2.4384, !- X,Y,Z Vertex 2 {m}
  -0.861613226038891, 1.13787782177514, 1.6764, !- X,Y,Z Vertex 3 {m}
  -1.28020522603889, 1.13787782177514, 3.9350130908077e-016, !- X,Y,Z Vertex 4 {m}
  0.92959477396111, 1.13787782177514, 2.95717523971005e-016; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  OZ_EastWall-3,                          !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Inside_EastWall-3,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.84399477396111, 1.13787782177514, 2.8702, !- X,Y,Z Vertex 1 {m}
  2.89860277396111, 1.13787782177514, 2.4384, !- X,Y,Z Vertex 2 {m}
  2.89860277396111, 10.5866778217751, 2.4384, !- X,Y,Z Vertex 3 {m}
  1.84399477396111, 10.5866778217751, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_WestWall-1,                          !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Inside_WestWall-1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.86161322603889, 10.5866778217751, 1.6764, !- X,Y,Z Vertex 1 {m}
  -1.28020522603889, 10.5866778217751, -8.74447353512826e-017, !- X,Y,Z Vertex 2 {m}
  -1.28020522603889, 1.13787782177514, 5.68390779783336e-016, !- X,Y,Z Vertex 3 {m}
  -0.861613226038891, 1.13787782177514, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_SouthWall 3,                         !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.84399477396111, 1.13787782177514, 2.8702, !- X,Y,Z Vertex 1 {m}
  1.84399477396111, 1.13787782177514, 2.85060881653299e-016, !- X,Y,Z Vertex 2 {m}
  4.05379477396111, 1.13787782177514, 0,  !- X,Y,Z Vertex 3 {m}
  3.63520277396111, 1.13787782177514, 1.6764, !- X,Y,Z Vertex 4 {m}
  2.89860277396111, 1.13787782177514, 2.4384; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  WALL,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.84399477396111, 1.13787782177514, 2.8702, !- X,Y,Z Vertex 1 {m}
  1.84399477396111, 10.5866778217751, 2.8702, !- X,Y,Z Vertex 2 {m}
  0.92959477396111, 10.5866778217751, 2.8702, !- X,Y,Z Vertex 3 {m}
  0.92959477396111, 1.13787782177514, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_WestWall-3,                          !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Inside_WestWall-3,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.92959477396111, 1.13787782177514, 2.8702, !- X,Y,Z Vertex 1 {m}
  0.92959477396111, 10.5866778217751, 2.8702, !- X,Y,Z Vertex 2 {m}
  -0.12501322603889, 10.5866778217751, 2.4384, !- X,Y,Z Vertex 3 {m}
  -0.125013226038894, 1.13787782177514, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  West Windows,                           !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 185,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.554441260116179, 10.5866778217751, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  -0.86161322603889, 10.5866778217751, 1.6764, !- X,Y,Z Vertex 2 {m}
  -0.861613226038891, 1.13787782177514, 1.6764, !- X,Y,Z Vertex 3 {m}
  -0.554441260116181, 1.13787782177514, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_Floor,                               !- Name
  Floor,                                  !- Surface Type
  CalculatedFloor,                        !- Construction Name
  Occupied_TZ,                            !- Zone Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  GrndTempObject,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.05379477396111, 10.5866778217751, 6.55835515134621e-017, !- X,Y,Z Vertex 1 {m}
  4.05379477396111, 1.13787782177514, 0,  !- X,Y,Z Vertex 2 {m}
  -1.28020522603889, 1.13787782177514, 3.9350130908077e-016, !- X,Y,Z Vertex 3 {m}
  -1.28020522603889, 10.5866778217751, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_EastWall-2,                          !- Name
  WALL,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89860277396111, 1.13787782177514, 2.4384, !- X,Y,Z Vertex 1 {m}
  3.3280308080384, 1.13787782177514, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  3.3280308080384, 10.5866778217751, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  2.89860277396111, 10.5866778217751, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_EastWall-1,                          !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Inside_EastWall-1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.63520277396111, 1.13787782177514, 1.6764, !- X,Y,Z Vertex 1 {m}
  4.05379477396111, 1.13787782177514, 0,  !- X,Y,Z Vertex 2 {m}
  4.05379477396111, 10.5866778217751, 6.55835515134621e-017, !- X,Y,Z Vertex 3 {m}
  3.63520277396111, 10.5866778217751, 1.6764; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_SouthWall Door,                      !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 178,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.92959477396111, 1.13787782177514, 1.8288, !- X,Y,Z Vertex 1 {m}
  0.92959477396111, 1.13787782177514, 2.95717523971005e-016, !- X,Y,Z Vertex 2 {m}
  1.84399477396111, 1.13787782177514, 2.85060881653299e-016, !- X,Y,Z Vertex 3 {m}
  1.84399477396111, 1.13787782177514, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_NorthWall 1,                         !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 165,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.84399477396111, 10.5866778217751, 2.8702, !- X,Y,Z Vertex 1 {m}
  2.89860277396111, 10.5866778217751, 2.4384, !- X,Y,Z Vertex 2 {m}
  3.63520277396111, 10.5866778217751, 1.6764, !- X,Y,Z Vertex 3 {m}
  4.05379477396111, 10.5866778217751, 6.55835515134621e-017, !- X,Y,Z Vertex 4 {m}
  1.84399477396111, 10.5866778217751, 1.92066115146568e-017; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  OZ_NorthWall Door,                      !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 19,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.84399477396111, 10.5866778217751, 1.8288, !- X,Y,Z Vertex 1 {m}
  1.84399477396111, 10.5866778217751, 1.92066115146568e-017, !- X,Y,Z Vertex 2 {m}
  0.92959477396111, 10.5866778217751, 6.79258212103714e-018, !- X,Y,Z Vertex 3 {m}
  0.92959477396111, 10.5866778217751, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_NorthWall 2,                         !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.84399477396111, 10.5866778217751, 2.8702, !- X,Y,Z Vertex 1 {m}
  1.84399477396111, 10.5866778217751, 1.8288, !- X,Y,Z Vertex 2 {m}
  0.92959477396111, 10.5866778217751, 1.8288, !- X,Y,Z Vertex 3 {m}
  0.92959477396111, 10.5866778217751, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_NorthWall 3,                         !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.92959477396111, 10.5866778217751, 2.8702, !- X,Y,Z Vertex 1 {m}
  0.92959477396111, 10.5866778217751, 6.79258212103714e-018, !- X,Y,Z Vertex 2 {m}
  -1.28020522603889, 10.5866778217751, 0, !- X,Y,Z Vertex 3 {m}
  -0.86161322603889, 10.5866778217751, 1.6764, !- X,Y,Z Vertex 4 {m}
  -0.12501322603889, 10.5866778217751, 2.4384; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  East Windows,                           !- Name
  WALL,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 160,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3280308080384, 1.13787782177514, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  3.63520277396111, 1.13787782177514, 1.6764, !- X,Y,Z Vertex 2 {m}
  3.63520277396111, 10.5866778217751, 1.6764, !- X,Y,Z Vertex 3 {m}
  3.3280308080384, 10.5866778217751, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_WestWall-2,                          !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.125013226038891, 10.5866778217751, 2.4384, !- X,Y,Z Vertex 1 {m}
  -0.554441260116179, 10.5866778217751, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  -0.554441260116181, 1.13787782177514, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  -0.125013226038894, 1.13787782177514, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OZ_SouthWall 2,                         !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Occupied_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 169,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.92959477396111, 1.13787782177514, 2.8702, !- X,Y,Z Vertex 1 {m}
  0.92959477396111, 1.13787782177514, 1.8288, !- X,Y,Z Vertex 2 {m}
  1.84399477396111, 1.13787782177514, 1.8288, !- X,Y,Z Vertex 3 {m}
  1.84399477396111, 1.13787782177514, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  South Space Above Door,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.16979940896521, 0.654174320873681, 2.8702, !- X,Y,Z Vertex 1 {m}
  -0.16979940896521, 0.654174320873681, 1.8288, !- X,Y,Z Vertex 2 {m}
  0.74460059103479, 0.654174320873681, 1.8288, !- X,Y,Z Vertex 3 {m}
  0.74460059103479, 0.654174320873681, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  South Space Above Door,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.74460059103479, 0.654174320873681, 2.8702, !- X,Y,Z Vertex 1 {m}
  0.74460059103479, 0.806574320873681, 2.8702, !- X,Y,Z Vertex 2 {m}
  -0.16979940896521, 0.806574320873681, 2.8702, !- X,Y,Z Vertex 3 {m}
  -0.16979940896521, 0.654174320873681, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  South Space Above Door,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.74460059103479, 0.654174320873681, 2.8702, !- X,Y,Z Vertex 1 {m}
  0.74460059103479, 0.654174320873681, 1.8288, !- X,Y,Z Vertex 2 {m}
  0.74460059103479, 0.806574320873681, 1.8288, !- X,Y,Z Vertex 3 {m}
  0.74460059103479, 0.806574320873681, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  South Space Above Door,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 180,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.74460059103479, 0.806574320873681, 1.8288, !- X,Y,Z Vertex 1 {m}
  0.74460059103479, 0.654174320873681, 1.8288, !- X,Y,Z Vertex 2 {m}
  -0.16979940896521, 0.654174320873681, 1.8288, !- X,Y,Z Vertex 3 {m}
  -0.16979940896521, 0.806574320873681, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  South Space Above Door,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.16979940896521, 0.806574320873681, 2.8702, !- X,Y,Z Vertex 1 {m}
  -0.16979940896521, 0.806574320873681, 1.8288, !- X,Y,Z Vertex 2 {m}
  -0.16979940896521, 0.654174320873681, 1.8288, !- X,Y,Z Vertex 3 {m}
  -0.16979940896521, 0.654174320873681, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  South Space Above Door,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  OZ_SouthWall 2,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.74460059103479, 0.806574320873681, 2.8702, !- X,Y,Z Vertex 1 {m}
  0.74460059103479, 0.806574320873681, 1.8288, !- X,Y,Z Vertex 2 {m}
  -0.16979940896521, 0.806574320873681, 1.8288, !- X,Y,Z Vertex 3 {m}
  -0.16979940896521, 0.806574320873681, 2.8702; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Zn2,                                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31143742366411, -8.44112133989886, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  1.00123913295398, -8.44112133989886, 1.6764, !- X,Y,Z Vertex 2 {m}
  1.30603913295398, -8.44112133989886, 1.6764, !- X,Y,Z Vertex 3 {m}
  1.61321109887669, -8.44112133989886, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  Ext_Canvas_Shell,                       !- Construction Name
  Zn2,                                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31143742366411, 1.00767866010114, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  1.00123913295398, 1.00767866010114, 1.6764, !- X,Y,Z Vertex 2 {m}
  1.00123913295398, -8.44112133989886, 1.6764, !- X,Y,Z Vertex 3 {m}
  1.31143742366411, -8.44112133989886, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Zn2,                                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 192,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.61321109887669, 1.00767866010113, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  1.30603913295398, 1.00767866010111, 1.6764, !- X,Y,Z Vertex 2 {m}
  1.00123913295398, 1.00767866010113, 1.6764, !- X,Y,Z Vertex 3 {m}
  1.31143742366411, 1.00767866010115, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  Air_Wall,                               !- Construction Name
  Zn2,                                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  West Windows,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.61321109887669, -8.44112133989886, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  1.30603913295398, -8.44112133989886, 1.6764, !- X,Y,Z Vertex 2 {m}
  1.30603913295398, 1.0076786601011, 1.6764, !- X,Y,Z Vertex 3 {m}
  1.61321109887669, 1.00767866010114, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Zn2,                                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 186,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.61321109887669, -8.44112133989886, 1.99416410267867, !- X,Y,Z Vertex 1 {m}
  1.61321109887669, 1.00767866010114, 1.99416410267867, !- X,Y,Z Vertex 2 {m}
  1.31143742366411, 1.00767866010114, 1.99416410267867, !- X,Y,Z Vertex 3 {m}
  1.31143742366411, -8.44112133989886, 1.99416410267867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Int_Canvas_Liner,                       !- Construction Name
  Zn2,                                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 25,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.00123913295398, 1.00767866010114, 1.6764, !- X,Y,Z Vertex 1 {m}
  1.30603913295398, 1.0076786601011, 1.6764, !- X,Y,Z Vertex 2 {m}
  1.30603913295398, -8.44112133989886, 1.6764, !- X,Y,Z Vertex 3 {m}
  1.00123913295398, -8.44112133989886, 1.6764; !- X,Y,Z Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
  South Bee Hut North Wall,               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.823204, -5.2578, 5.4864,              !- X,Y,Z Vertex 1 {m}
  8.903208, -5.2578, 3.6576,              !- X,Y,Z Vertex 2 {m}
  8.903208, -5.2578, 0,                   !- X,Y,Z Vertex 3 {m}
  2.7432, -5.2578, 0,                     !- X,Y,Z Vertex 4 {m}
  2.7432, -5.2578, 3.6576;                !- X,Y,Z Vertex 5 {m}

Shading:Building:Detailed,
  South Bee Hut West-facing Wall,         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.7432, -5.2578, 3.6576,                !- X,Y,Z Vertex 1 {m}
  2.7432, -5.2578, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, -15.0114, 0,                    !- X,Y,Z Vertex 3 {m}
  2.7432, -15.0114, 3.6576;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  South Bee Hut West-facing Roof,         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.823204, -5.2578, 5.4864,              !- X,Y,Z Vertex 1 {m}
  2.7432, -5.2578, 3.6576,                !- X,Y,Z Vertex 2 {m}
  2.7432, -15.0114, 3.6576,               !- X,Y,Z Vertex 3 {m}
  5.823204, -15.0114, 5.4864;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Utilis West-facing Wall,                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8496, 11.2776, 2.7432,               !- X,Y,Z Vertex 1 {m}
  15.8496, 11.2776, 0,                    !- X,Y,Z Vertex 2 {m}
  15.8496, 0.380999999999998, 0,          !- X,Y,Z Vertex 3 {m}
  15.8496, 0.380999999999998, 2.7432;     !- X,Y,Z Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========

SurfaceProperty:OtherSideCoefficients,
  GrndTempObject,                         !- Name
  0,                                      !- Combined Convective/Radiative Film Coefficient {W/m2-K}
  1,                                      !- Constant Temperature {C}
  1,                                      !- Constant Temperature Coefficient
  0,                                      !- External Dry-Bulb Temperature Coefficient
  0,                                      !- Ground Temperature Coefficient
  0,                                      !- Wind Speed Coefficient
  0,                                      !- Zone Air Temperature Coefficient
  AirBeam_GrndTemps,                      !- Constant Temperature Schedule Name
  No,                                     !- Sinusoidal Variation of Constant Temperature Coefficient
  24;                                     !- Period of Sinusoidal Variation {hr}

!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS ===========

!** North Face **

!** Outside surface of door to vestibule

!** South Face **

!** Dome **

!** Vestibule **

!** Inside door of Vestible

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  People,                                 !- Name
  Occupied_TZ,                            !- Zone or ZoneList Name
  People_Schedule,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  autocalculate,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  0.0000000382,                           !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  Lights,                                 !- Name
  Occupied_TZ,                            !- Zone or ZoneList Name
  Always_off,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  0,                                      !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  Indoor Elec Equip,                      !- Name
  Occupied_TZ,                            !- Zone or ZoneList Name
  Schedule_ElectricalEquip,               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1.0,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0,                                    !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.0,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

!** For annual simulation
!ZoneInfiltration:EffectiveLeakageArea,
!    OccZone_Infil,
!    Occupied_TZ,
!    Always_On,
!    466,  ! Effective Leakage Area (cm2 @ 4Pa)
!    0.000145,   ! Stack Coefficient
!    0.000246;  ! Wind Coefficient (Class 2 for 1-story buildings)

ZoneInfiltration:DesignFlowRate,
  OccZone_Infil,                          !- Name
  Occupied_TZ,                            !- Zone or ZoneList Name
  AirBeam_InfilSchedule,                  !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  1.0,                                    !- Constant Term Coefficient
  0.0,                                    !- Temperature Term Coefficient
  0.0,                                    !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

!** Infiltration represents outdoor air infiltrating into the air gaps.

!Infiltration based on measured data.  See infiltratin schedule.
!ZoneInfiltration:DesignFlowRate,
!    West_AirGap_1_Infil,     !- Name
!    West_AirGap_1,           !- Zone or ZoneList Name
!    AirBeam_InfilSchedule,   !- Schedule Name
!    AirChanges/Hour,         !- Design Flow Rate Calculation Method
!    ,                        !- Design Flow Rate {m3/s}
!    ,                        !- Flow per Zone Floor Area {m3/s-m2}
!    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
!    1.0,                     !- Air Changes per Hour {1/hr}
!    1.0,                     !- Constant Term Coefficient
!    0.0,                     !- Temperature Term Coefficient
!    0.0,                     !- Velocity Term Coefficient
!    ;                        !- Velocity Squared Term Coefficient

!Infiltration based on measured data.  See infiltratin schedule.
!ZoneInfiltration:DesignFlowRate,
!    West_AirGap_2_Infil,     !- Name
!    West_AirGap_2,           !- Zone or ZoneList Name
!    AirBeam_InfilSchedule,   !- Schedule Name
!    AirChanges/Hour,         !- Design Flow Rate Calculation Method
!    ,                        !- Design Flow Rate {m3/s}
!    ,                        !- Flow per Zone Floor Area {m3/s-m2}
!    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
!    1.0,                     !- Air Changes per Hour {1/hr}
!    1.0,                     !- Constant Term Coefficient
!    0.0,                     !- Temperature Term Coefficient
!    0.0,                     !- Velocity Term Coefficient
!    ;                        !- Velocity Squared Term Coefficient

!Infiltration based on measured data.  See infiltratin schedule.
!ZoneInfiltration:DesignFlowRate,
!    West_AirGap_3_Infil,     !- Name
!    West_AirGap_3,           !- Zone or ZoneList Name
!    AirBeam_InfilSchedule,   !- Schedule Name
!    AirChanges/Hour,         !- Design Flow Rate Calculation Method
!    ,                        !- Design Flow Rate {m3/s}
!    ,                        !- Flow per Zone Floor Area {m3/s-m2}
!    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
!    1.0,                     !- Air Changes per Hour {1/hr}
!    1.0,                     !- Constant Term Coefficient
!    0.0,                     !- Temperature Term Coefficient
!    0.0,                     !- Velocity Term Coefficient
!    ;                        !- Velocity Squared Term Coefficient

!Infiltration based on measured data.  See infiltratin schedule.
!ZoneInfiltration:DesignFlowRate,
!    East_AirGap_1_Infil,     !- Name
!    East_AirGap_1,           !- Zone or ZoneList Name
!    AirBeam_InfilSchedule,   !- Schedule Name
!    AirChanges/Hour,         !- Design Flow Rate Calculation Method
!    ,                        !- Design Flow Rate {m3/s}
!    ,                        !- Flow per Zone Floor Area {m3/s-m2}
!    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
!    1.0,                     !- Air Changes per Hour {1/hr}
!    1.0,                     !- Constant Term Coefficient
!    0.0,                     !- Temperature Term Coefficient
!    0.0,                     !- Velocity Term Coefficient
!    ;                        !- Velocity Squared Term Coefficient

!Infiltration based on measured data.  See infiltratin schedule.
!ZoneInfiltration:DesignFlowRate,
!    East_AirGap_2_Infil,     !- Name
!    East_AirGap_2,           !- Zone or ZoneList Name
!    AirBeam_InfilSchedule,   !- Schedule Name
!    AirChanges/Hour,         !- Design Flow Rate Calculation Method
!    ,                        !- Design Flow Rate {m3/s}
!    ,                        !- Flow per Zone Floor Area {m3/s-m2}
!    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
!    1.0,                     !- Air Changes per Hour {1/hr}
!    1.0,                     !- Constant Term Coefficient
!    0.0,                     !- Temperature Term Coefficient
!    0.0,                     !- Velocity Term Coefficient
!    ;                        !- Velocity Squared Term Coefficient

!Infiltration based on measured data.  See infiltratin schedule.
!ZoneInfiltration:DesignFlowRate,
!    East_AirGap_3_Infil,     !- Name
!    East_AirGap_3,           !- Zone or ZoneList Name
!    AirBeam_InfilSchedule,   !- Schedule Name
!    AirChanges/Hour,         !- Design Flow Rate Calculation Method
!    ,                        !- Design Flow Rate {m3/s}
!    ,                        !- Flow per Zone Floor Area {m3/s-m2}
!    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
!    1.0,                     !- Air Changes per Hour {1/hr}
!    1.0,                     !- Constant Term Coefficient
!    0.0,                     !- Temperature Term Coefficient
!    0.0,                     !- Velocity Term Coefficient
!    ;                        !- Velocity Squared Term Coefficient

!Infiltration based on measured data.  See infiltratin schedule.
!ZoneInfiltration:DesignFlowRate,
!    Top_AirGap_Infil,        !- Name
!    Top_AirGap,              !- Zone or ZoneList Name
!    AirBeam_InfilSchedule,   !- Schedule Name
!    AirChanges/Hour,         !- Design Flow Rate Calculation Method
!    ,                        !- Design Flow Rate {m3/s}
!    ,                        !- Flow per Zone Floor Area {m3/s-m2}
!    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
!    1.0,                     !- Air Changes per Hour {1/hr}
!    1.0,                     !- Constant Term Coefficient
!    0.0,                     !- Temperature Term Coefficient
!    0.0,                     !- Velocity Term Coefficient
!    ;                        !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========
! Mixing objects representing the flow of air between each airgap zone

ZoneMixing,
  West1-2,                                !- Name
  West_AirGap_2,                          !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000454,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  West_AirGap_1;                          !- Source Zone Name

ZoneMixing,
  West2-1,                                !- Name
  West_AirGap_1,                          !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000454,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  West_AirGap_2;                          !- Source Zone Name

ZoneMixing,
  West2-3,                                !- Name
  West_AirGap_3,                          !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000454,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  West_AirGap_2;                          !- Source Zone Name

ZoneMixing,
  West3-2,                                !- Name
  West_AirGap_2,                          !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000454,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  West_AirGap_3;                          !- Source Zone Name

ZoneMixing,
  West3-Top,                              !- Name
  Top_AirGap,                             !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000454,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  West_AirGap_3;                          !- Source Zone Name

ZoneMixing,
  Top-West3,                              !- Name
  West_AirGap_3,                          !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000454,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Top_AirGap;                             !- Source Zone Name

ZoneMixing,
  Top-East3,                              !- Name
  East_AirGap_3,                          !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000454,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Top_AirGap;                             !- Source Zone Name

ZoneMixing,
  East3-Top,                              !- Name
  Top_AirGap,                             !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000454,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  East_AirGap_3;                          !- Source Zone Name

ZoneMixing,
  East3-2,                                !- Name
  East_AirGap_2,                          !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000454,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  East_AirGap_3;                          !- Source Zone Name

ZoneMixing,
  East2-3,                                !- Name
  East_AirGap_3,                          !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000454,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  East_AirGap_2;                          !- Source Zone Name

ZoneMixing,
  East2-1,                                !- Name
  East_AirGap_1,                          !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000454,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  East_AirGap_2;                          !- Source Zone Name

ZoneMixing,
  East1-2,                                !- Name
  East_AirGap_2,                          !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000454,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  East_AirGap_1;                          !- Source Zone Name

! Mixing values representing infiltration of air-gap air into the occupiex zone
!0.09,                    !- Design Flow Rate {m3/s}

ZoneMixing,
  West1-OZ,                               !- Name
  Occupied_TZ,                            !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  West_AirGap_1;                          !- Source Zone Name

!0.07,                    !- Design Flow Rate {m3/s}

ZoneMixing,
  West2-OZ,                               !- Name
  Occupied_TZ,                            !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  West_AirGap_2;                          !- Source Zone Name

!0.06,                    !- Design Flow Rate {m3/s}

ZoneMixing,
  West3-OZ,                               !- Name
  Occupied_TZ,                            !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  West_AirGap_3;                          !- Source Zone Name

!0.05,                    !- Design Flow Rate {m3/s}

ZoneMixing,
  Top-OZ,                                 !- Name
  Occupied_TZ,                            !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Top_AirGap;                             !- Source Zone Name

!0.06,                    !- Design Flow Rate {m3/s}

ZoneMixing,
  East3-OZ,                               !- Name
  Occupied_TZ,                            !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  East_AirGap_3;                          !- Source Zone Name

!0.07,                    !- Design Flow Rate {m3/s}

ZoneMixing,
  East2-OZ,                               !- Name
  Occupied_TZ,                            !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  East_AirGap_2;                          !- Source Zone Name

!0.09,                    !- Design Flow Rate {m3/s}

ZoneMixing,
  East1-OZ,                               !- Name
  Occupied_TZ,                            !- Zone Name
  Always_On,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  East_AirGap_1;                          !- Source Zone Name

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
  SZ DSOA TZ1,                            !- Name
  flow/person,                            !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                                    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1,                                      !- Cooling Sizing Factor
  4;                                      !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
  Occupied_TZ,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.,                                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.,                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA TZ1,                            !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0;                                      !- Heating Design Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
  Thermostat,                             !- Name
  Occupied_TZ,                            !- Zone or ZoneList Name
  Zone Control Type Sched,                !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Dual SetPoint;                          !- Control Name 1

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
  Dual SetPoint,                          !- Name
  HTG_Setpoint,                           !- Heating Setpoint Temperature Schedule Name
  CLG_Setpoint;                           !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER ===========
!0.802,                   !- Supply Air Flow Rate During Cooling Operation {m3/s}
!0.802,                  !- Supply Air Flow Rate During Heating Operation {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  TZ1_PTAC,                               !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  TZ1_PTACAirInletNode,                   !- Air Inlet Node Name
  TZ1_PTACAirOutletNode,                  !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  TZ1_PTACOAMixer,                        !- Outdoor Air Mixer Name
  0.6738,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.6738,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0.0,                                    !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0,                                    !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0,                                    !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  TZ1_PTACFan,                            !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  TZ1_PTACHeater,                         !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  TZ1_PTACDXCoolCoil,                     !- Cooling Coil Name
  BlowThrough,                            !- Fan Placement
  ALWAYS_On;                              !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========
! 0.802;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Zone1DirectAir,                         !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  TZ1 Inlet Node,                         !- Zone Supply Air Node Name
  0.6738;                                 !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
  Zone1Equipment,                         !- Name
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  TZ1_PTAC,                               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
  Occupied_TZ,                            !- Zone Name
  Zone1Equipment,                         !- Zone Conditioning Equipment List Name
  Zone1Inlets,                            !- Zone Air Inlet Node or NodeList Name
  TZ1_PTACAirInletNode,                   !- Zone Air Exhaust Node or NodeList Name
  TZ1 Air Node,                           !- Zone Air Node Name
  TZ1 Outlet Node;                        !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========
!627.6 (based on calculation using measured air flow rate (0.6738)                    !- Pressure Rise {Pa}
!0.802,               !- Maximum Flow Rate {m3/s}

Fan:OnOff,
  TZ1_PTACFan,                            !- Name
  CC_and_Fan,                             !- Availability Schedule Name
  0.47,                                   !- Fan Total Efficiency
  400,                                    !- Pressure Rise {Pa}
  0.6738,                                 !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  TZ1_PTACOAMixerOutletNode,              !- Air Inlet Node Name
  TZ1_PTACFanOutletNode;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========
!0.802,                   !- Rated Air Flow Rate {m3/s}

Coil:Cooling:DX:SingleSpeed,
  TZ1_PTACDXCoolCoil,                     !- Name
  CC_and_Fan,                             !- Availability Schedule Name
  18170,                                  !- Gross Rated Total Cooling Capacity {W}
  0.677,                                  !- Gross Rated Sensible Heat Ratio
  1.87,                                   !- Gross Rated Cooling COP {W/W}
  0.6738,                                 !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  TZ1_PTACFanOutletNode,                  !- Air Inlet Node Name
  TZ1_PTACCoolCoilOutletNode,             !- Air Outlet Node Name
  HPACCoolCapFT,                          !- Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACEIRFT,                              !- Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACPLFFPLR;                            !- Part Load Fraction Correlation Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
  TZ1_PTACHeater,                         !- Name
  ALWAYS_On,                              !- Availability Schedule Name
  1.00,                                   !- Efficiency
  8800,                                   !- Nominal Capacity {W}
  TZ1_PTACCoolCoilOutletNode,             !- Air Inlet Node Name
  TZ1_PTACAirOutletNode;                  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
  TZ1_PTACOAMixer,                        !- Name
  TZ1_PTACOAMixerOutletNode,              !- Mixed Air Node Name
  TZ1_PTACOAInNode,                       !- Outdoor Air Stream Node Name
  TZ1_PTACExhNode,                        !- Relief Air Stream Node Name
  TZ1_PTACAirInletNode;                   !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  Zone1Inlets,                            !- Name
  TZ1_PTACAirOutletNode;                  !- Node Name 1

NodeList,
  Zone2Exhausts,                          !- Name
  TZ1_PTACAirInletNode;                   !- Node Name 1

NodeList,
  OutsideAirInletNodes,                   !- Name
  TZ1_PTACOAInNode;                       !- Node Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
  OutsideAirInletNodes;                   !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACEIRFFF,                             !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACPLFFPLR,                            !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACHeatEIRFFF,                         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR,                        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
  HPACHeatCapFT,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  0.0000034992,                           !- Coefficient4 x**3
  -20.0,                                  !- Minimum Value of x {BasedOnField A2}
  20.0,                                   !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  Temperature,                            !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  HPACHeatCapFFF,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  HPACHeatEIRFT,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -0.000023328,                           !- Coefficient4 x**3
  -20.0,                                  !- Minimum Value of x {BasedOnField A2}
  20.0,                                   !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  Temperature,                            !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  HPACCoolCapFT,                          !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.000683770,                            !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  0.000005249,                            !- Coefficient5 y**2
  -0.000009720,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.0,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111,                               !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPACEIRFT,                              !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.000623700,                           !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.0,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111,                               !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
!Sizing:Parameters,
!    1.25,                    !- Heating Sizing Factor
!    1.15;                    !- Cooling Sizing Factor
!ZoneControl:Thermostat,
!    Heater_Thermostat,       !- Name
!    Occupied_TZ,             !- Zone or ZoneList Name
!    Zone Control Type Sched, !- Control Type Schedule Name
!    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
!    ElectricHeater_Thermostat;  !- Control 1 Name
!ThermostatSetpoint:SingleHeating,
!    ElectricHeater_Thermostat,  !- Name
!    HTG_Setpoint;            !- Setpoint Temperature Schedule Name
!ZoneHVAC:Baseboard:Convective:Electric,
!    Zone1Baseboard,          !- Name
!    Always_On,               !- Availability Schedule Name
!    9000,                    !- Nominal Capacity {W}
!    0.99;                    !- Efficiency
!ZoneHVAC:EquipmentList,
!    Occupied_TZ_Equipment,   !- Name
!    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 1 Object Type
!    Zone1Baseboard,          !- Zone Equipment 1 Name
!    1,                       !- Zone Equipment 1 Cooling Sequence
!    1;                       !- Zone Equipment 1 Heating or No-Load Sequence
!ZoneHVAC:EquipmentConnections,
!    Occupied_TZ,             !- Zone Name
!    Occupied_TZ_Equipment,   !- Zone Conditioning Equipment List Name
!    ,                        !- Zone Air Inlet Node or NodeList Name
!    ,                        !- Zone Air Exhaust Node or NodeList Name
!    OccupiedZone_AirNode,    !- Zone Air Node Name
!    OccupiedZone_ReturnAirNode;  !- Zone Return Air Node Name

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
! ****** Outdoor Weather Conditions *******

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Humidity Ratio,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Direction,                    !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Sky Temperature,                   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  AirBeam_GrndTemps,                      !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Ground Temperature,                !- Variable Name
  timestep;                               !- Reporting Frequency

!****** Air Gap Temperatures ******

Output:Variable,
  East_AirGap_1,                          !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  East_AirGap_3,                          !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  West_AirGap_1,                          !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  West_AirGap_3,                          !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  timestep;                               !- Reporting Frequency

!****** Indoor conditions ******

Output:Variable,
  Occupied_TZ,                            !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Occupied_TZ,                            !- Key Value
  Zone Mean Air Dewpoint Temperature,     !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Occupied_TZ,                            !- Key Value
  Zone Mean Air Humidity Ratio,           !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Occupied_TZ,                            !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  timestep;                               !- Reporting Frequency

!****** HVAC ******

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electric Power,                     !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Facility Total HVAC Electric Demand Power, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Occupied_TZ,                            !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Occupied_TZ,                            !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  TZ1_PTACDXCooLCoil,                     !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  TZ1_PTACDXCooLCoil,                     !- Key Value
  Cooling Coil Sensible Cooling Rate,     !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  TZ1_PTACDXCooLCoil,                     !- Key Value
  Cooling Coil Latent Cooling Rate,       !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  TZ1_PTACAirOutletNode,                  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  TZ1_PTACAirOutletNode,                  !- Key Value
  System Node Temperature,                !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  TZ1_PTACAirInletNode,                   !- Key Value
  System Node Temperature,                !- Variable Name
  timestep;                               !- Reporting Frequency

!Output:Variable,
!    TZ1_PTACOAMixerOutletNode,    !- Key Value [outlet from mixer, inlet to fan]
!    System Node Temp,             !- Variable Name [dry bulb temperature]
!    timestep;                     !- Reporting Frequency
!Output:Variable,
!    TZ1_PTACFanOutletNode,    !- Key Value [outlet from fan, inlet to cooling coil]
!    System Node Temp,         !- Variable Name [dry bulb temperature]
!    timestep;                 !- Reporting Frequency
!Output:Variable,
!    TZ1_PTACCoolCoilOutletNode,    !- Key Value [outlet from cooling coil, inlet to heating coil]
!    System Node Temp,              !- Variable Name [dry bulb temperature]
!    timestep;                      !- Reporting Frequency

!****** Surface temperatures (Note: Inside_EastWall, Inside Face = OZ_EastWall, Outside Face) ******

! ----------------------------------------------------------------------------------
! East-facing, #1 (lower)

Output:Variable,
  Outside_EastWall-1,                     !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_EastWall-1,                     !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Inside_EastWall-1,                      !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_EastWall-1,                          !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! East-facing, #2

Output:Variable,
  Outside_EastWall-2,                     !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_EastWall-2,                     !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 53,                             !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_EastWall-2,                          !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! West-facing, #1 (lower)

Output:Variable,
  Outside_WestWall-1,                     !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_WestWall-1,                     !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Inside_WestWall-1,                      !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_WestWall-1,                          !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! West-facing, #2

Output:Variable,
  Outside_WestWall-2,                     !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_WestWall-2,                     !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 27,                             !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_WestWall-2,                          !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! North-facing

Output:Variable,
  Surface 159,                            !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 159,                            !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 165,                            !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_NorthWall 1,                         !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! South-facing

Output:Variable,
  Outside_SouthWestFace,                  !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_SouthWestFace,                  !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 64,                             !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_SouthWall 1,                         !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! Floor

Output:Variable,
  OZ_Floor,                               !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  timestep;                               !- Reporting Frequency

!****** Surface heat transfer coefficients ******
! ----------------------------------------------------------------------------------
! East-facing, #1 (lower)

Output:Variable,
  Outside_EastWall-1,                     !- Key Value
  Surface Outside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_EastWall-1,                     !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Inside_EastWall-1,                      !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_EastWall-1,                          !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! East-facing, #2

Output:Variable,
  Outside_EastWall-2,                     !- Key Value
  Surface Outside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_EastWall-2,                     !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 53,                             !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_EastWall-2,                          !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! West-facing, #1 (lower)

Output:Variable,
  Outside_WestWall-1,                     !- Key Value
  Surface Outside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_WestWall-1,                     !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Inside_WestWall-1,                      !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_WestWall-1,                          !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! West-facing, #2

Output:Variable,
  Outside_WestWall-2,                     !- Key Value
  Surface Outside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_WestWall-2,                     !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 27,                             !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_WestWall-2,                          !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! North-facing

Output:Variable,
  Surface 159,                            !- Key Value
  Surface Outside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 159,                            !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 165,                            !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_NorthWall 1,                         !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! South-facing

Output:Variable,
  Outside_SouthWestFace,                  !- Key Value
  Surface Outside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_SouthWestFace,                  !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 64,                             !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_SouthWall 1,                         !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! Floor

Output:Variable,
  OZ_Floor,                               !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  timestep;                               !- Reporting Frequency

!****** Surface Convective Heat Transfer Rates ******
! ----------------------------------------------------------------------------------
! East-facing, #1 (lower)

Output:Variable,
  Outside_EastWall-1,                     !- Key Value
  Surface Outside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_EastWall-1,                     !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Inside_EastWall-1,                      !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_EastWall-1,                          !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! East-facing, #2

Output:Variable,
  Outside_EastWall-2,                     !- Key Value
  Surface Outside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_EastWall-2,                     !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 53,                             !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_EastWall-2,                          !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! West-facing, #1 (lower)

Output:Variable,
  Outside_WestWall-1,                     !- Key Value
  Surface Outside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_WestWall-1,                     !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Inside_WestWall-1,                      !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_WestWall-1,                          !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! West-facing, #2

Output:Variable,
  Outside_WestWall-2,                     !- Key Value
  Surface Outside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_WestWall-2,                     !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 27,                             !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_WestWall-2,                          !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! North-facing

Output:Variable,
  Surface 159,                            !- Key Value
  Surface Outside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 159,                            !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 165,                            !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_NorthWall 1,                         !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! South-facing

Output:Variable,
  Outside_SouthWestFace,                  !- Key Value
  Surface Outside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_SouthWestFace,                  !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 64,                             !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_SouthWall 1,                         !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! Floor

Output:Variable,
  OZ_Floor,                               !- Key Value
  Surface Inside Face Convection Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_Floor,                               !- Key Value
  Surface Inside Face Convection Heat Gain Rate per Area, !- Variable Name
  timestep;                               !- Reporting Frequency

!****** Surface Radiative Heat Transfer Rates ******
! ----------------------------------------------------------------------------------
! East-facing, #1 (lower)

Output:Variable,
  Outside_EastWall-1,                     !- Key Value
  Surface Outside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_EastWall-1,                     !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Inside_EastWall-1,                      !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_EastWall-1,                          !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! East-facing, #2

Output:Variable,
  Outside_EastWall-2,                     !- Key Value
  Surface Outside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_EastWall-2,                     !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 53,                             !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_EastWall-2,                          !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! West-facing, #1 (lower)

Output:Variable,
  Outside_WestWall-1,                     !- Key Value
  Surface Outside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_WestWall-1,                     !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Inside_WestWall-1,                      !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_WestWall-1,                          !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! West-facing, #2

Output:Variable,
  Outside_WestWall-2,                     !- Key Value
  Surface Outside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_WestWall-2,                     !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 27,                             !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_WestWall-2,                          !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! North-facing

Output:Variable,
  Surface 159,                            !- Key Value
  Surface Outside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 159,                            !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 165,                            !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_NorthWall 1,                         !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! South-facing

Output:Variable,
  Outside_SouthWestFace,                  !- Key Value
  Surface Outside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Outside_SouthWestFace,                  !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Surface 64,                             !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_SouthWall 1,                         !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

! ----------------------------------------------------------------------------------
! Floor

Output:Variable,
  OZ_Floor,                               !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  OZ_Floor,                               !- Key Value
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate per Area, !- Variable Name
  timestep;                               !- Reporting Frequency

!****** Infiltration ******

Output:Variable,
  Occupied_TZ,                            !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  AirBeam_InfilSchedule,                  !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Occupied_TZ,                            !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Occupied_TZ,                            !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

! //////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////
! EMS Code
! //////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////////

EnergyManagementSystem:Sensor,
  P_Sens,                                 !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:ProgramCallingManager,
  Floor CC Prgm,                          !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  Floor_CC_Prgm;                          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ISoIS CC Prgm,                          !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ISoIS_CC_Prgm;                          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  OSoIS CC Prgm,                          !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  OSoIS_CC_Prgm;                          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ISoOS CC Prgm,                          !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ISoOS_CC_Prgm;                          !- Program Name 1

SurfaceProperty:ConvectionCoefficients,
  OZ_Floor,                               !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_Floor CC Sch,                        !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_Floor CC Sch,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_Floor_CCSA,                          !- Name
  OZ_Floor CC Sch,                        !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_Floor_ZT,                !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_Floor_ZHR,               !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_Floor_ST,                            !- Name
  OZ_Floor,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_SouthWall 1,                         !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_SouthWall 1 CC Sch,                  !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_SouthWall 1 CC Sch,                  !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_SouthWall_1_CCSA,                    !- Name
  OZ_SouthWall 1 CC Sch,                  !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_SouthWall_1_ZT,          !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_SouthWall_1_ZHR,         !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_SouthWall_1_ST,                      !- Name
  OZ_SouthWall 1,                         !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_SouthWall 2,                         !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_SouthWall 2 CC Sch,                  !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_SouthWall 2 CC Sch,                  !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_SouthWall_2_CCSA,                    !- Name
  OZ_SouthWall 2 CC Sch,                  !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_SouthWall_2_ZT,          !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_SouthWall_2_ZHR,         !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_SouthWall_2_ST,                      !- Name
  OZ_SouthWall 2,                         !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_SouthWall Door,                      !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_SouthWall Door CC Sch,               !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_SouthWall Door CC Sch,               !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_SouthWall_Door_CCSA,                 !- Name
  OZ_SouthWall Door CC Sch,               !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_SouthWall_Door_ZT,       !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_SouthWall_Door_ZHR,      !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_SouthWall_Door_ST,                   !- Name
  OZ_SouthWall Door,                      !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_SouthWall 3,                         !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_SouthWall 3 CC Sch,                  !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_SouthWall 3 CC Sch,                  !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_SouthWall_3_CCSA,                    !- Name
  OZ_SouthWall 3 CC Sch,                  !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_SouthWall_3_ZT,          !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_SouthWall_3_ZHR,         !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_SouthWall_3_ST,                      !- Name
  OZ_SouthWall 3,                         !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_NorthWall 1,                         !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_NorthWall 1 CC Sch,                  !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_NorthWall 1 CC Sch,                  !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_NorthWall_1_CCSA,                    !- Name
  OZ_NorthWall 1 CC Sch,                  !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_NorthWall_1_ZT,          !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_NorthWall_1_ZHR,         !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_NorthWall_1_ST,                      !- Name
  OZ_NorthWall 1,                         !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_NorthWall 2,                         !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_NorthWall 2 CC Sch,                  !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_NorthWall 2 CC Sch,                  !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_NorthWall_2_CCSA,                    !- Name
  OZ_NorthWall 2 CC Sch,                  !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_NorthWall_2_ZT,          !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_NorthWall_2_ZHR,         !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_NorthWall_2_ST,                      !- Name
  OZ_NorthWall 2,                         !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_NorthWall Door,                      !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_NorthWall Door CC Sch,               !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_NorthWall Door CC Sch,               !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_NorthWall_Door_CCSA,                 !- Name
  OZ_NorthWall Door CC Sch,               !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_NorthWall_Door_ZT,       !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_NorthWall_Door_ZHR,      !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_NorthWall_Door_ST,                   !- Name
  OZ_NorthWall Door,                      !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_NorthWall 3,                         !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_NorthWall 3 CC Sch,                  !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_NorthWall 3 CC Sch,                  !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_NorthWall_3_CCSA,                    !- Name
  OZ_NorthWall 3 CC Sch,                  !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_NorthWall_3_ZT,          !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_NorthWall_3_ZHR,         !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_NorthWall_3_ST,                      !- Name
  OZ_NorthWall 3,                         !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_WestWall-1,                          !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_WestWall-1 CC Sch,                   !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_WestWall-1 CC Sch,                   !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_WestWall_1_CCSA,                     !- Name
  OZ_WestWall-1 CC Sch,                   !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_WestWall_1_ZT,           !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_WestWall_1_ZHR,          !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_WestWall_1_ST,                       !- Name
  OZ_WestWall-1,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_WestWall-2,                          !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_WestWall-2 CC Sch,                   !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_WestWall-2 CC Sch,                   !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_WestWall_2_CCSA,                     !- Name
  OZ_WestWall-2 CC Sch,                   !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_WestWall_2_ZT,           !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_WestWall_2_ZHR,          !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_WestWall_2_ST,                       !- Name
  OZ_WestWall-2,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_WestWall-3,                          !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_WestWall-3 CC Sch,                   !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_WestWall-3 CC Sch,                   !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_WestWall_3_CCSA,                     !- Name
  OZ_WestWall-3 CC Sch,                   !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_WestWall_3_ZT,           !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_WestWall_3_ZHR,          !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_WestWall_3_ST,                       !- Name
  OZ_WestWall-3,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_EastWall-1,                          !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_EastWall-1 CC Sch,                   !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_EastWall-1 CC Sch,                   !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_EastWall_1_CCSA,                     !- Name
  OZ_EastWall-1 CC Sch,                   !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_EastWall_1_ZT,           !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_EastWall_1_ZHR,          !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_EastWall_1_ST,                       !- Name
  OZ_EastWall-1,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_EastWall-2,                          !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_EastWall-2 CC Sch,                   !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_EastWall-2 CC Sch,                   !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_EastWall_2_CCSA,                     !- Name
  OZ_EastWall-2 CC Sch,                   !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_EastWall_2_ZT,           !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_EastWall_2_ZHR,          !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_EastWall_2_ST,                       !- Name
  OZ_EastWall-2,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  OZ_EastWall-3,                          !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  OZ_EastWall-3 CC Sch,                   !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  OZ_EastWall-3 CC Sch,                   !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  OZ_EastWall_3_CCSA,                     !- Name
  OZ_EastWall-3 CC Sch,                   !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_EastWall_3_ZT,           !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_OZ_EastWall_3_ZHR,          !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OZ_EastWall_3_ST,                       !- Name
  OZ_EastWall-3,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  East Windows,                           !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  East Windows CC Sch,                    !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  East Windows CC Sch,                    !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  East_Windows_CCSA,                      !- Name
  East Windows CC Sch,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_East_Windows_ZT,            !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_East_Windows_ZHR,           !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  East_Windows_ST,                        !- Name
  East Windows,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  West Windows,                           !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  West Windows CC Sch,                    !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  West Windows CC Sch,                    !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  West_Windows_CCSA,                      !- Name
  West Windows CC Sch,                    !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_West_Windows_ZT,            !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_West_Windows_ZHR,           !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  West_Windows_ST,                        !- Name
  West Windows,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 1,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 1 CC Sch,                       !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 1 CC Sch,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_1_CCSA,                         !- Name
  Surface 1 CC Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Occupied_TZ_Surface_1_ZT,               !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Occupied_TZ_Surface_1_ZHR,              !- Name
  Occupied_TZ,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_1_ST,                           !- Name
  Surface 1,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Inside_EastWall-1,                      !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Inside_EastWall-1 CC Sch,               !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Inside_EastWall-1 CC Sch,               !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Inside_EastWall_1_CCSA,                 !- Name
  Inside_EastWall-1 CC Sch,               !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  East_AirGap_1_Inside_EastWall_1_ZT,     !- Name
  East_AirGap_1,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  East_AirGap_1_Inside_EastWall_1_ZHR,    !- Name
  East_AirGap_1,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Inside_EastWall_1_ST,                   !- Name
  Inside_EastWall-1,                      !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 160,                            !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 160 CC Sch,                     !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 160 CC Sch,                     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_160_CCSA,                       !- Name
  Surface 160 CC Sch,                     !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Zn1_Surface_160_ZT,                     !- Name
  Zn1,                                    !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Zn1_Surface_160_ZHR,                    !- Name
  Zn1,                                    !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_160_ST,                         !- Name
  Surface 160,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 53,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 53 CC Sch,                      !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 53 CC Sch,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_53_CCSA,                        !- Name
  Surface 53 CC Sch,                      !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  East_AirGap_2_Surface_53_ZT,            !- Name
  East_AirGap_2,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  East_AirGap_2_Surface_53_ZHR,           !- Name
  East_AirGap_2,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_53_ST,                          !- Name
  Surface 53,                             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Inside_EastWall-3,                      !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Inside_EastWall-3 CC Sch,               !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Inside_EastWall-3 CC Sch,               !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Inside_EastWall_3_CCSA,                 !- Name
  Inside_EastWall-3 CC Sch,               !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  East_AirGap_3_Inside_EastWall_3_ZT,     !- Name
  East_AirGap_3,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  East_AirGap_3_Inside_EastWall_3_ZHR,    !- Name
  East_AirGap_3,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Inside_EastWall_3_ST,                   !- Name
  Inside_EastWall-3,                      !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 34,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 34 CC Sch,                      !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 34 CC Sch,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_34_CCSA,                        !- Name
  Surface 34 CC Sch,                      !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Top_AirGap_Surface_34_ZT,               !- Name
  Top_AirGap,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Top_AirGap_Surface_34_ZHR,              !- Name
  Top_AirGap,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_34_ST,                          !- Name
  Surface 34,                             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Inside_WestWall-3,                      !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Inside_WestWall-3 CC Sch,               !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Inside_WestWall-3 CC Sch,               !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Inside_WestWall_3_CCSA,                 !- Name
  Inside_WestWall-3 CC Sch,               !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  West_AirGap_3_Inside_WestWall_3_ZT,     !- Name
  West_AirGap_3,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  West_AirGap_3_Inside_WestWall_3_ZHR,    !- Name
  West_AirGap_3,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Inside_WestWall_3_ST,                   !- Name
  Inside_WestWall-3,                      !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 27,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 27 CC Sch,                      !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 27 CC Sch,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_27_CCSA,                        !- Name
  Surface 27 CC Sch,                      !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  West_AirGap_2_Surface_27_ZT,            !- Name
  West_AirGap_2,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  West_AirGap_2_Surface_27_ZHR,           !- Name
  West_AirGap_2,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_27_ST,                          !- Name
  Surface 27,                             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 185,                            !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 185 CC Sch,                     !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 185 CC Sch,                     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_185_CCSA,                       !- Name
  Surface 185 CC Sch,                     !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Zn2_Surface_185_ZT,                     !- Name
  Zn2,                                    !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Zn2_Surface_185_ZHR,                    !- Name
  Zn2,                                    !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_185_ST,                         !- Name
  Surface 185,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Inside_WestWall-1,                      !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Inside_WestWall-1 CC Sch,               !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Inside_WestWall-1 CC Sch,               !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Inside_WestWall_1_CCSA,                 !- Name
  Inside_WestWall-1 CC Sch,               !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  West_AirGap_1_Inside_WestWall_1_ZT,     !- Name
  West_AirGap_1,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  West_AirGap_1_Inside_WestWall_1_ZHR,    !- Name
  West_AirGap_1,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Inside_WestWall_1_ST,                   !- Name
  Inside_WestWall-1,                      !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 165,                            !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 165 CC Sch,                     !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 165 CC Sch,                     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_165_CCSA,                       !- Name
  Surface 165 CC Sch,                     !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  NorthEast_AirGap_Surface_165_ZT,        !- Name
  NorthEast_AirGap,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  NorthEast_AirGap_Surface_165_ZHR,       !- Name
  NorthEast_AirGap,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_165_ST,                         !- Name
  Surface 165,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 9,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 9 CC Sch,                       !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 9 CC Sch,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_9_CCSA,                         !- Name
  Surface 9 CC Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  North_Space_Above_Door_Surface_9_ZT,    !- Name
  North Space Above Door,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  North_Space_Above_Door_Surface_9_ZHR,   !- Name
  North Space Above Door,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_9_ST,                           !- Name
  Surface 9,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 2,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 2 CC Sch,                       !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 2 CC Sch,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_2_CCSA,                         !- Name
  Surface 2 CC Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  NorthWest_AirGap_Surface_2_ZT,          !- Name
  NorthWest_AirGap,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  NorthWest_AirGap_Surface_2_ZHR,         !- Name
  NorthWest_AirGap,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_2_ST,                           !- Name
  Surface 2,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 19,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 19 CC Sch,                      !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 19 CC Sch,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_19_CCSA,                        !- Name
  Surface 19 CC Sch,                      !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  North_Door_Surface_19_ZT,               !- Name
  North Door,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  North_Door_Surface_19_ZHR,              !- Name
  North Door,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_19_ST,                          !- Name
  Surface 19,                             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 64,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 64 CC Sch,                      !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 64 CC Sch,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_64_CCSA,                        !- Name
  Surface 64 CC Sch,                      !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  South_AirGap_Surface_64_ZT,             !- Name
  South_AirGap,                           !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  South_AirGap_Surface_64_ZHR,            !- Name
  South_AirGap,                           !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_64_ST,                          !- Name
  Surface 64,                             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 169,                            !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 169 CC Sch,                     !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 169 CC Sch,                     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_169_CCSA,                       !- Name
  Surface 169 CC Sch,                     !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  South_Space_Above_Door_Surface_169_ZT,  !- Name
  South Space Above Door,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  South_Space_Above_Door_Surface_169_ZHR, !- Name
  South Space Above Door,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_169_ST,                         !- Name
  Surface 169,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 178,                            !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 178 CC Sch,                     !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 178 CC Sch,                     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_178_CCSA,                       !- Name
  Surface 178 CC Sch,                     !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  South_Door_Surface_178_ZT,              !- Name
  South Door,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  South_Door_Surface_178_ZHR,             !- Name
  South Door,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_178_ST,                         !- Name
  Surface 178,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 68,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 68 CC Sch,                      !- Convection Coefficient 1 Schedule Name
  ;                                       !- Convection Coefficient 1 User Curve Name

Schedule:Compact,
  Surface 68 CC Sch,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_68_CCSA,                        !- Name
  Surface 68 CC Sch,                      !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  SouthEast_AirGap_Surface_68_ZT,         !- Name
  SouthEast_AirGap,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SouthEast_AirGap_Surface_68_ZHR,        !- Name
  SouthEast_AirGap,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_68_ST,                          !- Name
  Surface 68,                             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 159,                            !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 159 CC Sch,                     !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Surface 159 CC Sch,                     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_159_CCSA,                       !- Name
  Surface 159 CC Sch,                     !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  NorthEast_AirGap_Surface_159_ZT,        !- Name
  NorthEast_AirGap,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  NorthEast_AirGap_Surface_159_ZHR,       !- Name
  NorthEast_AirGap,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_159_ST,                         !- Name
  Surface 159,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 5,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 5 CC Sch,                       !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Surface 5 CC Sch,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_5_CCSA,                         !- Name
  Surface 5 CC Sch,                       !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  North_Space_Above_Door_Surface_5_ZT,    !- Name
  North Space Above Door,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  North_Space_Above_Door_Surface_5_ZHR,   !- Name
  North Space Above Door,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_5_ST,                           !- Name
  Surface 5,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Outside_NorthWestFace,                  !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Outside_NorthWestFace CC Sch,           !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Outside_NorthWestFace CC Sch,           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Outside_NorthWestFace_CCSA,             !- Name
  Outside_NorthWestFace CC Sch,           !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  NorthWest_AirGap_Outside_NorthWestFace_ZT, !- Name
  NorthWest_AirGap,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  NorthWest_AirGap_Outside_NorthWestFace_ZHR, !- Name
  NorthWest_AirGap,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Outside_NorthWestFace_ST,               !- Name
  Outside_NorthWestFace,                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 12,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 12 CC Sch,                      !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Surface 12 CC Sch,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_12_CCSA,                        !- Name
  Surface 12 CC Sch,                      !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  North_Door_Surface_12_ZT,               !- Name
  North Door,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  North_Door_Surface_12_ZHR,              !- Name
  North Door,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_12_ST,                          !- Name
  Surface 12,                             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Outside_SouthWestFace,                  !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Outside_SouthWestFace CC Sch,           !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Outside_SouthWestFace CC Sch,           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Outside_SouthWestFace_CCSA,             !- Name
  Outside_SouthWestFace CC Sch,           !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  South_AirGap_Outside_SouthWestFace_ZT,  !- Name
  South_AirGap,                           !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  South_AirGap_Outside_SouthWestFace_ZHR, !- Name
  South_AirGap,                           !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Outside_SouthWestFace_ST,               !- Name
  Outside_SouthWestFace,                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 171,                            !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 171 CC Sch,                     !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Surface 171 CC Sch,                     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_171_CCSA,                       !- Name
  Surface 171 CC Sch,                     !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  South_Space_Above_Door_Surface_171_ZT,  !- Name
  South Space Above Door,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  South_Space_Above_Door_Surface_171_ZHR, !- Name
  South Space Above Door,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_171_ST,                         !- Name
  Surface 171,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 70,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 70 CC Sch,                      !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Surface 70 CC Sch,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_70_CCSA,                        !- Name
  Surface 70 CC Sch,                      !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  SouthEast_AirGap_Surface_70_ZT,         !- Name
  SouthEast_AirGap,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SouthEast_AirGap_Surface_70_ZHR,        !- Name
  SouthEast_AirGap,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_70_ST,                          !- Name
  Surface 70,                             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 182,                            !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 182 CC Sch,                     !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Surface 182 CC Sch,                     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_182_CCSA,                       !- Name
  Surface 182 CC Sch,                     !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  South_Door_Surface_182_ZT,              !- Name
  South Door,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  South_Door_Surface_182_ZHR,             !- Name
  South Door,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_182_ST,                         !- Name
  Surface 182,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Outside_EastWall-1,                     !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Outside_EastWall-1 CC Sch,              !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Outside_EastWall-1 CC Sch,              !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Outside_EastWall_1_CCSA,                !- Name
  Outside_EastWall-1 CC Sch,              !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  East_AirGap_1_Outside_EastWall_1_ZT,    !- Name
  East_AirGap_1,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  East_AirGap_1_Outside_EastWall_1_ZHR,   !- Name
  East_AirGap_1,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Outside_EastWall_1_ST,                  !- Name
  Outside_EastWall-1,                     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 195,                            !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 195 CC Sch,                     !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Surface 195 CC Sch,                     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_195_CCSA,                       !- Name
  Surface 195 CC Sch,                     !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Zn1_Surface_195_ZT,                     !- Name
  Zn1,                                    !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Zn1_Surface_195_ZHR,                    !- Name
  Zn1,                                    !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_195_ST,                         !- Name
  Surface 195,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Outside_EastWall-2,                     !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Outside_EastWall-2 CC Sch,              !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Outside_EastWall-2 CC Sch,              !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Outside_EastWall_2_CCSA,                !- Name
  Outside_EastWall-2 CC Sch,              !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  East_AirGap_2_Outside_EastWall_2_ZT,    !- Name
  East_AirGap_2,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  East_AirGap_2_Outside_EastWall_2_ZHR,   !- Name
  East_AirGap_2,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Outside_EastWall_2_ST,                  !- Name
  Outside_EastWall-2,                     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Outside_EastWall-3,                     !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Outside_EastWall-3 CC Sch,              !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Outside_EastWall-3 CC Sch,              !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Outside_EastWall_3_CCSA,                !- Name
  Outside_EastWall-3 CC Sch,              !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  East_AirGap_3_Outside_EastWall_3_ZT,    !- Name
  East_AirGap_3,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  East_AirGap_3_Outside_EastWall_3_ZHR,   !- Name
  East_AirGap_3,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Outside_EastWall_3_ST,                  !- Name
  Outside_EastWall-3,                     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 42,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 42 CC Sch,                      !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Surface 42 CC Sch,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_42_CCSA,                        !- Name
  Surface 42 CC Sch,                      !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Top_AirGap_Surface_42_ZT,               !- Name
  Top_AirGap,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Top_AirGap_Surface_42_ZHR,              !- Name
  Top_AirGap,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_42_ST,                          !- Name
  Surface 42,                             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Outside_WestWall-3,                     !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Outside_WestWall-3 CC Sch,              !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Outside_WestWall-3 CC Sch,              !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Outside_WestWall_3_CCSA,                !- Name
  Outside_WestWall-3 CC Sch,              !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  West_AirGap_3_Outside_WestWall_3_ZT,    !- Name
  West_AirGap_3,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  West_AirGap_3_Outside_WestWall_3_ZHR,   !- Name
  West_AirGap_3,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Outside_WestWall_3_ST,                  !- Name
  Outside_WestWall-3,                     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Outside_WestWall-2,                     !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Outside_WestWall-2 CC Sch,              !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Outside_WestWall-2 CC Sch,              !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Outside_WestWall_2_CCSA,                !- Name
  Outside_WestWall-2 CC Sch,              !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  West_AirGap_2_Outside_WestWall_2_ZT,    !- Name
  West_AirGap_2,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  West_AirGap_2_Outside_WestWall_2_ZHR,   !- Name
  West_AirGap_2,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Outside_WestWall_2_ST,                  !- Name
  Outside_WestWall-2,                     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Surface 188,                            !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Surface 188 CC Sch,                     !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Surface 188 CC Sch,                     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Surface_188_CCSA,                       !- Name
  Surface 188 CC Sch,                     !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Zn2_Surface_188_ZT,                     !- Name
  Zn2,                                    !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Zn2_Surface_188_ZHR,                    !- Name
  Zn2,                                    !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Surface_188_ST,                         !- Name
  Surface 188,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Outside_WestWall-1,                     !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Outside_WestWall-1 CC Sch,              !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Outside_WestWall-1 CC Sch,              !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Outside_WestWall_1_CCSA,                !- Name
  Outside_WestWall-1 CC Sch,              !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  West_AirGap_1_Outside_WestWall_1_ZT,    !- Name
  West_AirGap_1,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  West_AirGap_1_Outside_WestWall_1_ZHR,   !- Name
  West_AirGap_1,                          !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Outside_WestWall_1_ST,                  !- Name
  Outside_WestWall-1,                     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Vestibule_EastWall,                     !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Vestibule_EastWall CC Sch,              !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Vestibule_EastWall CC Sch,              !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Vestibule_EastWall_CCSA,                !- Name
  Vestibule_EastWall CC Sch,              !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Vestibule_Vestibule_EastWall_ZT,        !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Vestibule_Vestibule_EastWall_ZHR,       !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Vestibule_EastWall_ST,                  !- Name
  Vestibule_EastWall,                     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Vestibule_NorthWall-Door,               !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Vestibule_NorthWall-Door CC Sch,        !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Vestibule_NorthWall-Door CC Sch,        !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Vestibule_NorthWall_Door_CCSA,          !- Name
  Vestibule_NorthWall-Door CC Sch,        !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Vestibule_Vestibule_NorthWall_Door_ZT,  !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Vestibule_Vestibule_NorthWall_Door_ZHR, !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Vestibule_NorthWall_Door_ST,            !- Name
  Vestibule_NorthWall-Door,               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Vestibule_WestWall,                     !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Vestibule_WestWall CC Sch,              !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Vestibule_WestWall CC Sch,              !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Vestibule_WestWall_CCSA,                !- Name
  Vestibule_WestWall CC Sch,              !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Vestibule_Vestibule_WestWall_ZT,        !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Vestibule_Vestibule_WestWall_ZHR,       !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Vestibule_WestWall_ST,                  !- Name
  Vestibule_WestWall,                     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Vestibule_Roof,                         !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Vestibule_Roof CC Sch,                  !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Vestibule_Roof CC Sch,                  !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Vestibule_Roof_CCSA,                    !- Name
  Vestibule_Roof CC Sch,                  !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Vestibule_Vestibule_Roof_ZT,            !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Vestibule_Vestibule_Roof_ZHR,           !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Vestibule_Roof_ST,                      !- Name
  Vestibule_Roof,                         !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name

SurfaceProperty:ConvectionCoefficients,
  Vestibule_SouthWall,                    !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Schedule,                               !- Convection Coefficient 1 Type
  ,                                       !- Convection Coefficient 1 {W/m2-K}
  Vestibule_SouthWall CC Sch,             !- Convection Coefficient 1 Schedule Name
  ,                                       !- Convection Coefficient 1 User Curve Name
  Outside,                                !- Convection Coefficient 2 Location
  AdaptiveConvectionAlgorithm,            !- Convection Coefficient 2 Type
  ,                                       !- Convection Coefficient 2 {W/m2-K}
  ,                                       !- Convection Coefficient 2 Schedule Name
  ;                                       !- Convection Coefficient 2 User Curve Name

Schedule:Compact,
  Vestibule_SouthWall CC Sch,             !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

EnergyManagementSystem:Actuator,
  Vestibule_SouthWall_CCSA,               !- Name
  Vestibule_SouthWall CC Sch,             !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
  Vestibule_Vestibule_SouthWall_ZT,       !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Vestibule_Vestibule_SouthWall_ZHR,      !- Name
  Vestibule,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Vestibule_SouthWall_ST,                 !- Name
  Vestibule_SouthWall,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Temperature;        !- Output:Variable or Output:Meter Name


! ******* Floor *******
EnergyManagementSystem:Program,
  Floor_CC_Prgm,                          !- Name
  SET m = 1,                              !- Program Line 1
  SET Tsurf = OZ_Floor_ST,                !- Program Line 2
  SET Tzone = Occupied_TZ_OZ_Floor_ZT,    !- Program Line 3
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 4
  IF deltaT > 0,                          !- Program Line 5
  IF Tsurf > Tzone,                       !- Program Line 6
  SET OZ_Floor_CCSA = m * ((9.882 * (deltaT^(1/3))) / 6.283), !- Program Line 7
  ELSEIF Tsurf < Tzone,                   !- Program Line 8
  SET OZ_Floor_CCSA = m * ((1.81 * (deltaT^(1/3))) / 2.382), !- Program Line 9
  ENDIF,                                  !- Program Line 10
  ELSE,                                   !- Program Line 11
  SET OZ_Floor_CCSA = 0,                  !- Program Line 12
  ENDIF;                                  !- Program Line 13


! ******* Inside Shell, Inside Face *******
EnergyManagementSystem:Program,
  ISoIS_CC_Prgm,                          !- Name
  SET m = 3.5,                            !- Program Line 1
  SET Tsurf = OZ_SouthWall_1_ST,          !- Program Line 2
  SET Tzone = Occupied_TZ_OZ_SouthWall_1_ZT, !- Program Line 3
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 4
  SET H = 3.62232854390653,               !- Program Line 5
  IF deltaT > 0,                          !- Program Line 6
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 7
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 8
  SET OZ_SouthWall_1_CCSA = m * ((a + b)^(1/6)), !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET OZ_SouthWall_1_CCSA = 0,            !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET Tsurf = OZ_SouthWall_2_ST,          !- Program Line 13
  SET Tzone = Occupied_TZ_OZ_SouthWall_2_ZT, !- Program Line 14
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 15
  SET H = 1.3858720431555,                !- Program Line 16
  IF deltaT > 0,                          !- Program Line 17
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 18
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 19
  SET OZ_SouthWall_2_CCSA = m * ((a + b)^(1/6)), !- Program Line 20
  ELSE,                                   !- Program Line 21
  SET OZ_SouthWall_2_CCSA = 0,            !- Program Line 22
  ENDIF,                                  !- Program Line 23
  SET Tsurf = OZ_SouthWall_Door_ST,       !- Program Line 24
  SET Tzone = Occupied_TZ_OZ_SouthWall_Door_ZT, !- Program Line 25
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 26
  SET H = 2.04466055862581,               !- Program Line 27
  IF deltaT > 0,                          !- Program Line 28
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 29
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 30
  SET OZ_SouthWall_Door_CCSA = m * ((a + b)^(1/6)), !- Program Line 31
  ELSE,                                   !- Program Line 32
  SET OZ_SouthWall_Door_CCSA = 0,         !- Program Line 33
  ENDIF,                                  !- Program Line 34
  SET Tsurf = OZ_SouthWall_3_ST,          !- Program Line 35
  SET Tzone = Occupied_TZ_OZ_SouthWall_3_ZT, !- Program Line 36
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 37
  SET H = 3.62232854390653,               !- Program Line 38
  IF deltaT > 0,                          !- Program Line 39
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 40
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 41
  SET OZ_SouthWall_3_CCSA = m * ((a + b)^(1/6)), !- Program Line 42
  ELSE,                                   !- Program Line 43
  SET OZ_SouthWall_3_CCSA = 0,            !- Program Line 44
  ENDIF,                                  !- Program Line 45
  SET Tsurf = OZ_NorthWall_1_ST,          !- Program Line 46
  SET Tzone = Occupied_TZ_OZ_NorthWall_1_ZT, !- Program Line 47
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 48
  SET H = 3.62232854390653,               !- Program Line 49
  IF deltaT > 0,                          !- Program Line 50
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 51
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 52
  SET OZ_NorthWall_1_CCSA = m * ((a + b)^(1/6)), !- Program Line 53
  ELSE,                                   !- Program Line 54
  SET OZ_NorthWall_1_CCSA = 0,            !- Program Line 55
  ENDIF,                                  !- Program Line 56
  SET Tsurf = OZ_NorthWall_2_ST,          !- Program Line 57
  SET Tzone = Occupied_TZ_OZ_NorthWall_2_ZT, !- Program Line 58
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 59
  SET H = 1.3858720431555,                !- Program Line 60
  IF deltaT > 0,                          !- Program Line 61
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 62
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 63
  SET OZ_NorthWall_2_CCSA = m * ((a + b)^(1/6)), !- Program Line 64
  ELSE,                                   !- Program Line 65
  SET OZ_NorthWall_2_CCSA = 0,            !- Program Line 66
  ENDIF,                                  !- Program Line 67
  SET Tsurf = OZ_NorthWall_Door_ST,       !- Program Line 68
  SET Tzone = Occupied_TZ_OZ_NorthWall_Door_ZT, !- Program Line 69
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 70
  SET H = 2.04466055862581,               !- Program Line 71
  IF deltaT > 0,                          !- Program Line 72
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 73
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 74
  SET OZ_NorthWall_Door_CCSA = m * ((a + b)^(1/6)), !- Program Line 75
  ELSE,                                   !- Program Line 76
  SET OZ_NorthWall_Door_CCSA = 0,         !- Program Line 77
  ENDIF,                                  !- Program Line 78
  SET Tsurf = OZ_NorthWall_3_ST,          !- Program Line 79
  SET Tzone = Occupied_TZ_OZ_NorthWall_3_ZT, !- Program Line 80
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 81
  SET H = 3.62232854390653,               !- Program Line 82
  IF deltaT > 0,                          !- Program Line 83
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 84
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 85
  SET OZ_NorthWall_3_CCSA = m * ((a + b)^(1/6)), !- Program Line 86
  ELSE,                                   !- Program Line 87
  SET OZ_NorthWall_3_CCSA = 0,            !- Program Line 88
  ENDIF,                                  !- Program Line 89
  SET Tsurf = OZ_WestWall_1_ST,           !- Program Line 90
  SET Tzone = Occupied_TZ_OZ_WestWall_1_ZT, !- Program Line 91
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 92
  SET H = 1.72787042988298,               !- Program Line 93
  IF deltaT > 0,                          !- Program Line 94
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 95
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 96
  SET OZ_WestWall_1_CCSA = m * ((a + b)^(1/6)), !- Program Line 97
  ELSE,                                   !- Program Line 98
  SET OZ_WestWall_1_CCSA = 0,             !- Program Line 99
  ENDIF,                                  !- Program Line 100
  SET Tsurf = OZ_WestWall_2_ST,           !- Program Line 101
  SET Tzone = Occupied_TZ_OZ_WestWall_2_ZT, !- Program Line 102
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 103
  SET H = 0.61786241908727,               !- Program Line 104
  IF deltaT > 0,                          !- Program Line 105
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 106
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 107
  SET OZ_WestWall_2_CCSA = m * ((a + b)^(1/6)), !- Program Line 108
  ELSE,                                   !- Program Line 109
  SET OZ_WestWall_2_CCSA = 0,             !- Program Line 110
  ENDIF,                                  !- Program Line 111
  SET Tsurf = OZ_WestWall_3_ST,           !- Program Line 112
  SET Tzone = Occupied_TZ_OZ_WestWall_3_ZT, !- Program Line 113
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 114
  SET H = 1.1395829384753,                !- Program Line 115
  IF deltaT > 0,                          !- Program Line 116
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 117
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 118
  SET OZ_WestWall_3_CCSA = m * ((a + b)^(1/6)), !- Program Line 119
  ELSE,                                   !- Program Line 120
  SET OZ_WestWall_3_CCSA = 0,             !- Program Line 121
  ENDIF,                                  !- Program Line 122
  SET Tsurf = OZ_EastWall_1_ST,           !- Program Line 123
  SET Tzone = Occupied_TZ_OZ_EastWall_1_ZT, !- Program Line 124
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 125
  SET H = 1.72787042988298,               !- Program Line 126
  IF deltaT > 0,                          !- Program Line 127
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 128
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 129
  SET OZ_EastWall_1_CCSA = m * ((a + b)^(1/6)), !- Program Line 130
  ELSE,                                   !- Program Line 131
  SET OZ_EastWall_1_CCSA = 0,             !- Program Line 132
  ENDIF,                                  !- Program Line 133
  SET Tsurf = OZ_EastWall_2_ST,           !- Program Line 134
  SET Tzone = Occupied_TZ_OZ_EastWall_2_ZT, !- Program Line 135
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 136
  SET H = 0.61786241908727,               !- Program Line 137
  IF deltaT > 0,                          !- Program Line 138
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 139
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 140
  SET OZ_EastWall_2_CCSA = m * ((a + b)^(1/6)), !- Program Line 141
  ELSE,                                   !- Program Line 142
  SET OZ_EastWall_2_CCSA = 0,             !- Program Line 143
  ENDIF,                                  !- Program Line 144
  SET Tsurf = OZ_EastWall_3_ST,           !- Program Line 145
  SET Tzone = Occupied_TZ_OZ_EastWall_3_ZT, !- Program Line 146
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 147
  SET H = 1.1395829384753,                !- Program Line 148
  IF deltaT > 0,                          !- Program Line 149
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 150
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 151
  SET OZ_EastWall_3_CCSA = m * ((a + b)^(1/6)), !- Program Line 152
  ELSE,                                   !- Program Line 153
  SET OZ_EastWall_3_CCSA = 0,             !- Program Line 154
  ENDIF,                                  !- Program Line 155
  SET Tsurf = East_Windows_ST,            !- Program Line 156
  SET Tzone = Occupied_TZ_East_Windows_ZT, !- Program Line 157
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 158
  SET H = 0.441960000000003,              !- Program Line 159
  IF deltaT > 0,                          !- Program Line 160
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 161
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 162
  SET East_Windows_CCSA = m * ((a + b)^(1/6)), !- Program Line 163
  ELSE,                                   !- Program Line 164
  SET East_Windows_CCSA = 0,              !- Program Line 165
  ENDIF,                                  !- Program Line 166
  SET Tsurf = West_Windows_ST,            !- Program Line 167
  SET Tzone = Occupied_TZ_West_Windows_ZT, !- Program Line 168
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 169
  SET H = 0.441960000000005,              !- Program Line 170
  IF deltaT > 0,                          !- Program Line 171
  SET a = (1.5 * ((deltaT / H)^(1/4)))^6, !- Program Line 172
  SET b = (1.23 * (deltaT^(1/3)))^6,      !- Program Line 173
  SET West_Windows_CCSA = m * ((a + b)^(1/6)), !- Program Line 174
  ELSE,                                   !- Program Line 175
  SET West_Windows_CCSA = 0,              !- Program Line 176
  ENDIF,                                  !- Program Line 177
  SET Tsurf = Surface_1_ST,               !- Program Line 178
  SET Tzone = Occupied_TZ_Surface_1_ZT,   !- Program Line 179
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 180
  IF deltaT > 0,                          !- Program Line 181
  IF Tsurf > Tzone,                       !- Program Line 182
  SET Surface_1_CCSA = m * ((9.882 * (deltaT^(1/3))) / 6.283), !- Program Line 183
  ELSEIF Tsurf < Tzone,                   !- Program Line 184
  SET Surface_1_CCSA = m * ((1.81 * (deltaT^(1/3))) / 2.382), !- Program Line 185
  ENDIF,                                  !- Program Line 186
  ELSE,                                   !- Program Line 187
  SET Surface_1_CCSA = 0,                 !- Program Line 188
  ENDIF;                                  !- Program Line 189


! ******* Inside Shell, Outside Face *******
EnergyManagementSystem:Program,
  OSoIS_CC_Prgm,                          !- Name
  SET m = 6.6,                              !- Program Line 1
  SET g = 9.80665,                        !- Program Line 2
  SET Tsurf = Inside_EastWall_1_ST,       !- Program Line 3
  SET Tzone = East_AirGap_1_Inside_EastWall_1_ZT, !- Program Line 4
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 5
  SET H = 1.72787042988298,               !- Program Line 6
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone East_AirGap_1_Inside_EastWall_1_ZHR, !- Program Line 7
  SET Cp = @CpAirFnWTdb East_AirGap_1_Inside_EastWall_1_ZHR Tzone, !- Program Line 8
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 9
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 10
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 11
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 12
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 13
  SET gamma_rad = @ArcSin 0.970211637983487, !- Program Line 14
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 15
  IF gamma_deg < 15,                      !- Program Line 16
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 17
  ELSEIF gamma_deg <= 90,                 !- Program Line 18
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 19
  SET b = @Sin lambda,                    !- Program Line 20
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 21
  IF RaH <= RaCV,                         !- Program Line 22
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ELSEIF gamma_deg <= 179,                !- Program Line 27
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 28
  ELSEIF gamma_deg <= 180,                !- Program Line 29
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 30
  ENDIF,                                  !- Program Line 31
  SET Inside_EastWall_1_CCSA = m * (Nu * (lambda/H)), !- Program Line 32
  ELSE,                                   !- Program Line 33
  SET Inside_EastWall_1_CCSA = 0,         !- Program Line 34
  ENDIF,                                  !- Program Line 35
  SET Tsurf = Surface_160_ST,             !- Program Line 36
  SET Tzone = Zn1_Surface_160_ZT,         !- Program Line 37
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 38
  SET H = 0.441960000000003,              !- Program Line 39
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone Zn1_Surface_160_ZHR, !- Program Line 40
  SET Cp = @CpAirFnWTdb Zn1_Surface_160_ZHR Tzone, !- Program Line 41
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 42
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 43
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 44
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 45
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 46
  SET gamma_rad = @ArcSin 0.718988376049117, !- Program Line 47
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 48
  IF gamma_deg < 15,                      !- Program Line 49
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 50
  ELSEIF gamma_deg <= 90,                 !- Program Line 51
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 52
  SET b = @Sin lambda,                    !- Program Line 53
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 54
  IF RaH <= RaCV,                         !- Program Line 55
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 56
  ELSE,                                   !- Program Line 57
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 58
  ENDIF,                                  !- Program Line 59
  ELSEIF gamma_deg <= 179,                !- Program Line 60
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 61
  ELSEIF gamma_deg <= 180,                !- Program Line 62
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 63
  ENDIF,                                  !- Program Line 64
  SET Surface_160_CCSA = m * (Nu * (lambda/H)), !- Program Line 65
  ELSE,                                   !- Program Line 66
  SET Surface_160_CCSA = 0,               !- Program Line 67
  ENDIF,                                  !- Program Line 68
  SET Tsurf = Surface_53_ST,              !- Program Line 69
  SET Tzone = East_AirGap_2_Surface_53_ZT, !- Program Line 70
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 71
  SET H = 0.61786241908727,               !- Program Line 72
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone East_AirGap_2_Surface_53_ZHR, !- Program Line 73
  SET Cp = @CpAirFnWTdb East_AirGap_2_Surface_53_ZHR Tzone, !- Program Line 74
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 75
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 76
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 77
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 78
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 79
  SET gamma_rad = @ArcSin 0.718988376049108, !- Program Line 80
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 81
  IF gamma_deg < 15,                      !- Program Line 82
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 83
  ELSEIF gamma_deg <= 90,                 !- Program Line 84
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 85
  SET b = @Sin lambda,                    !- Program Line 86
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 87
  IF RaH <= RaCV,                         !- Program Line 88
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 89
  ELSE,                                   !- Program Line 90
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 91
  ENDIF,                                  !- Program Line 92
  ELSEIF gamma_deg <= 179,                !- Program Line 93
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 94
  ELSEIF gamma_deg <= 180,                !- Program Line 95
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 96
  ENDIF,                                  !- Program Line 97
  SET Surface_53_CCSA = m * (Nu * (lambda/H)), !- Program Line 98
  ELSE,                                   !- Program Line 99
  SET Surface_53_CCSA = 0,                !- Program Line 100
  ENDIF,                                  !- Program Line 101
  SET Tsurf = Inside_EastWall_3_ST,       !- Program Line 102
  SET Tzone = East_AirGap_3_Inside_EastWall_3_ZT, !- Program Line 103
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 104
  SET H = 1.1395829384753,                !- Program Line 105
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone East_AirGap_3_Inside_EastWall_3_ZHR, !- Program Line 106
  SET Cp = @CpAirFnWTdb East_AirGap_3_Inside_EastWall_3_ZHR Tzone, !- Program Line 107
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 108
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 109
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 110
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 111
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 112
  SET gamma_rad = @ArcSin 0.378910551765302, !- Program Line 113
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 114
  IF gamma_deg < 15,                      !- Program Line 115
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 116
  ELSEIF gamma_deg <= 90,                 !- Program Line 117
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 118
  SET b = @Sin lambda,                    !- Program Line 119
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 120
  IF RaH <= RaCV,                         !- Program Line 121
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 122
  ELSE,                                   !- Program Line 123
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 124
  ENDIF,                                  !- Program Line 125
  ELSEIF gamma_deg <= 179,                !- Program Line 126
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 127
  ELSEIF gamma_deg <= 180,                !- Program Line 128
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 129
  ENDIF,                                  !- Program Line 130
  SET Inside_EastWall_3_CCSA = m * (Nu * (lambda/H)), !- Program Line 131
  ELSE,                                   !- Program Line 132
  SET Inside_EastWall_3_CCSA = 0,         !- Program Line 133
  ENDIF,                                  !- Program Line 134
  SET Tsurf = Surface_34_ST,              !- Program Line 135
  SET Tzone = Top_AirGap_Surface_34_ZT,   !- Program Line 136
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 137
  IF deltaT > 0,                          !- Program Line 138
  IF Tsurf > Tzone,                       !- Program Line 139
  SET Surface_34_CCSA = m * ((9.882 * (deltaT^(1/3))) / 6.283), !- Program Line 140
  ELSEIF Tsurf < Tzone,                   !- Program Line 141
  SET Surface_34_CCSA = m * ((1.81 * (deltaT^(1/3))) / 2.382), !- Program Line 142
  ENDIF,                                  !- Program Line 143
  ELSE,                                   !- Program Line 144
  SET Surface_34_CCSA = 0,                !- Program Line 145
  ENDIF,                                  !- Program Line 146
  SET Tsurf = Inside_WestWall_3_ST,       !- Program Line 147
  SET Tzone = West_AirGap_3_Inside_WestWall_3_ZT, !- Program Line 148
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 149
  SET H = 1.1395829384753,                !- Program Line 150
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone West_AirGap_3_Inside_WestWall_3_ZHR, !- Program Line 151
  SET Cp = @CpAirFnWTdb West_AirGap_3_Inside_WestWall_3_ZHR Tzone, !- Program Line 152
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 153
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 154
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 155
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 156
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 157
  SET gamma_rad = @ArcSin 0.378910551765302, !- Program Line 158
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 159
  IF gamma_deg < 15,                      !- Program Line 160
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 161
  ELSEIF gamma_deg <= 90,                 !- Program Line 162
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 163
  SET b = @Sin lambda,                    !- Program Line 164
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 165
  IF RaH <= RaCV,                         !- Program Line 166
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 167
  ELSE,                                   !- Program Line 168
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 169
  ENDIF,                                  !- Program Line 170
  ELSEIF gamma_deg <= 179,                !- Program Line 171
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 172
  ELSEIF gamma_deg <= 180,                !- Program Line 173
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 174
  ENDIF,                                  !- Program Line 175
  SET Inside_WestWall_3_CCSA = m * (Nu * (lambda/H)), !- Program Line 176
  ELSE,                                   !- Program Line 177
  SET Inside_WestWall_3_CCSA = 0,         !- Program Line 178
  ENDIF,                                  !- Program Line 179
  SET Tsurf = Surface_27_ST,              !- Program Line 180
  SET Tzone = West_AirGap_2_Surface_27_ZT, !- Program Line 181
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 182
  SET H = 0.61786241908727,               !- Program Line 183
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone West_AirGap_2_Surface_27_ZHR, !- Program Line 184
  SET Cp = @CpAirFnWTdb West_AirGap_2_Surface_27_ZHR Tzone, !- Program Line 185
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 186
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 187
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 188
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 189
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 190
  SET gamma_rad = @ArcSin 0.718988376049109, !- Program Line 191
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 192
  IF gamma_deg < 15,                      !- Program Line 193
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 194
  ELSEIF gamma_deg <= 90,                 !- Program Line 195
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 196
  SET b = @Sin lambda,                    !- Program Line 197
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 198
  IF RaH <= RaCV,                         !- Program Line 199
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 200
  ELSE,                                   !- Program Line 201
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 202
  ENDIF,                                  !- Program Line 203
  ELSEIF gamma_deg <= 179,                !- Program Line 204
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 205
  ELSEIF gamma_deg <= 180,                !- Program Line 206
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 207
  ENDIF,                                  !- Program Line 208
  SET Surface_27_CCSA = m * (Nu * (lambda/H)), !- Program Line 209
  ELSE,                                   !- Program Line 210
  SET Surface_27_CCSA = 0,                !- Program Line 211
  ENDIF,                                  !- Program Line 212
  SET Tsurf = Surface_185_ST,             !- Program Line 213
  SET Tzone = Zn2_Surface_185_ZT,         !- Program Line 214
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 215
  SET H = 0.441960000000003,              !- Program Line 216
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone Zn2_Surface_185_ZHR, !- Program Line 217
  SET Cp = @CpAirFnWTdb Zn2_Surface_185_ZHR Tzone, !- Program Line 218
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 219
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 220
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 221
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 222
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 223
  SET gamma_rad = @ArcSin 0.718988376049117, !- Program Line 224
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 225
  IF gamma_deg < 15,                      !- Program Line 226
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 227
  ELSEIF gamma_deg <= 90,                 !- Program Line 228
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 229
  SET b = @Sin lambda,                    !- Program Line 230
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 231
  IF RaH <= RaCV,                         !- Program Line 232
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 233
  ELSE,                                   !- Program Line 234
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 235
  ENDIF,                                  !- Program Line 236
  ELSEIF gamma_deg <= 179,                !- Program Line 237
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 238
  ELSEIF gamma_deg <= 180,                !- Program Line 239
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 240
  ENDIF,                                  !- Program Line 241
  SET Surface_185_CCSA = m * (Nu * (lambda/H)), !- Program Line 242
  ELSE,                                   !- Program Line 243
  SET Surface_185_CCSA = 0,               !- Program Line 244
  ENDIF,                                  !- Program Line 245
  SET Tsurf = Inside_WestWall_1_ST,       !- Program Line 246
  SET Tzone = West_AirGap_1_Inside_WestWall_1_ZT, !- Program Line 247
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 248
  SET H = 1.72787042988298,               !- Program Line 249
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone West_AirGap_1_Inside_WestWall_1_ZHR, !- Program Line 250
  SET Cp = @CpAirFnWTdb West_AirGap_1_Inside_WestWall_1_ZHR Tzone, !- Program Line 251
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 252
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 253
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 254
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 255
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 256
  SET gamma_rad = @ArcSin 0.970211637983487, !- Program Line 257
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 258
  IF gamma_deg < 15,                      !- Program Line 259
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 260
  ELSEIF gamma_deg <= 90,                 !- Program Line 261
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 262
  SET b = @Sin lambda,                    !- Program Line 263
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 264
  IF RaH <= RaCV,                         !- Program Line 265
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 266
  ELSE,                                   !- Program Line 267
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 268
  ENDIF,                                  !- Program Line 269
  ELSEIF gamma_deg <= 179,                !- Program Line 270
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 271
  ELSEIF gamma_deg <= 180,                !- Program Line 272
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 273
  ENDIF,                                  !- Program Line 274
  SET Inside_WestWall_1_CCSA = m * (Nu * (lambda/H)), !- Program Line 275
  ELSE,                                   !- Program Line 276
  SET Inside_WestWall_1_CCSA = 0,         !- Program Line 277
  ENDIF,                                  !- Program Line 278
  SET Tsurf = Surface_165_ST,             !- Program Line 279
  SET Tzone = NorthEast_AirGap_Surface_165_ZT, !- Program Line 280
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 281
  SET H = 3.62232854390653,               !- Program Line 282
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone NorthEast_AirGap_Surface_165_ZHR, !- Program Line 283
  SET Cp = @CpAirFnWTdb NorthEast_AirGap_Surface_165_ZHR Tzone, !- Program Line 284
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 285
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 286
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 287
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 288
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 289
  SET gamma_rad = @ArcSin 0.792363245136403, !- Program Line 290
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 291
  IF gamma_deg < 15,                      !- Program Line 292
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 293
  ELSEIF gamma_deg <= 90,                 !- Program Line 294
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 295
  SET b = @Sin lambda,                    !- Program Line 296
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 297
  IF RaH <= RaCV,                         !- Program Line 298
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 299
  ELSE,                                   !- Program Line 300
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 301
  ENDIF,                                  !- Program Line 302
  ELSEIF gamma_deg <= 179,                !- Program Line 303
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 304
  ELSEIF gamma_deg <= 180,                !- Program Line 305
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 306
  ENDIF,                                  !- Program Line 307
  SET Surface_165_CCSA = m * (Nu * (lambda/H)), !- Program Line 308
  ELSE,                                   !- Program Line 309
  SET Surface_165_CCSA = 0,               !- Program Line 310
  ENDIF,                                  !- Program Line 311
  SET Tsurf = Surface_9_ST,               !- Program Line 312
  SET Tzone = North_Space_Above_Door_Surface_9_ZT, !- Program Line 313
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 314
  SET H = 1.3858720431555,                !- Program Line 315
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone North_Space_Above_Door_Surface_9_ZHR, !- Program Line 316
  SET Cp = @CpAirFnWTdb North_Space_Above_Door_Surface_9_ZHR Tzone, !- Program Line 317
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 318
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 319
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 320
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 321
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 322
  SET gamma_rad = @ArcSin 0.751440225050525, !- Program Line 323
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 324
  IF gamma_deg < 15,                      !- Program Line 325
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 326
  ELSEIF gamma_deg <= 90,                 !- Program Line 327
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 328
  SET b = @Sin lambda,                    !- Program Line 329
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 330
  IF RaH <= RaCV,                         !- Program Line 331
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 332
  ELSE,                                   !- Program Line 333
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 334
  ENDIF,                                  !- Program Line 335
  ELSEIF gamma_deg <= 179,                !- Program Line 336
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 337
  ELSEIF gamma_deg <= 180,                !- Program Line 338
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 339
  ENDIF,                                  !- Program Line 340
  SET Surface_9_CCSA = m * (Nu * (lambda/H)), !- Program Line 341
  ELSE,                                   !- Program Line 342
  SET Surface_9_CCSA = 0,                 !- Program Line 343
  ENDIF,                                  !- Program Line 344
  SET Tsurf = Surface_2_ST,               !- Program Line 345
  SET Tzone = NorthWest_AirGap_Surface_2_ZT, !- Program Line 346
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 347
  SET H = 3.62232854390653,               !- Program Line 348
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone NorthWest_AirGap_Surface_2_ZHR, !- Program Line 349
  SET Cp = @CpAirFnWTdb NorthWest_AirGap_Surface_2_ZHR Tzone, !- Program Line 350
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 351
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 352
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 353
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 354
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 355
  SET gamma_rad = @ArcSin 0.792363245136403, !- Program Line 356
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 357
  IF gamma_deg < 15,                      !- Program Line 358
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 359
  ELSEIF gamma_deg <= 90,                 !- Program Line 360
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 361
  SET b = @Sin lambda,                    !- Program Line 362
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 363
  IF RaH <= RaCV,                         !- Program Line 364
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 365
  ELSE,                                   !- Program Line 366
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 367
  ENDIF,                                  !- Program Line 368
  ELSEIF gamma_deg <= 179,                !- Program Line 369
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 370
  ELSEIF gamma_deg <= 180,                !- Program Line 371
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 372
  ENDIF,                                  !- Program Line 373
  SET Surface_2_CCSA = m * (Nu * (lambda/H)), !- Program Line 374
  ELSE,                                   !- Program Line 375
  SET Surface_2_CCSA = 0,                 !- Program Line 376
  ENDIF,                                  !- Program Line 377
  SET Tsurf = Surface_19_ST,              !- Program Line 378
  SET Tzone = North_Door_Surface_19_ZT,   !- Program Line 379
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 380
  SET H = 2.04466055862581,               !- Program Line 381
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone North_Door_Surface_19_ZHR, !- Program Line 382
  SET Cp = @CpAirFnWTdb North_Door_Surface_19_ZHR Tzone, !- Program Line 383
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 384
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 385
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 386
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 387
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 388
  SET gamma_rad = @ArcSin 0.894427190999916, !- Program Line 389
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 390
  IF gamma_deg < 15,                      !- Program Line 391
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 392
  ELSEIF gamma_deg <= 90,                 !- Program Line 393
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 394
  SET b = @Sin lambda,                    !- Program Line 395
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 396
  IF RaH <= RaCV,                         !- Program Line 397
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 398
  ELSE,                                   !- Program Line 399
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 400
  ENDIF,                                  !- Program Line 401
  ELSEIF gamma_deg <= 179,                !- Program Line 402
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 403
  ELSEIF gamma_deg <= 180,                !- Program Line 404
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 405
  ENDIF,                                  !- Program Line 406
  SET Surface_19_CCSA = m * (Nu * (lambda/H)), !- Program Line 407
  ELSE,                                   !- Program Line 408
  SET Surface_19_CCSA = 0,                !- Program Line 409
  ENDIF,                                  !- Program Line 410
  SET Tsurf = Surface_64_ST,              !- Program Line 411
  SET Tzone = South_AirGap_Surface_64_ZT, !- Program Line 412
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 413
  SET H = 3.62232854390652,               !- Program Line 414
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone South_AirGap_Surface_64_ZHR, !- Program Line 415
  SET Cp = @CpAirFnWTdb South_AirGap_Surface_64_ZHR Tzone, !- Program Line 416
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 417
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 418
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 419
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 420
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 421
  SET gamma_rad = @ArcSin 0.792363245136403, !- Program Line 422
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 423
  IF gamma_deg < 15,                      !- Program Line 424
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 425
  ELSEIF gamma_deg <= 90,                 !- Program Line 426
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 427
  SET b = @Sin lambda,                    !- Program Line 428
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 429
  IF RaH <= RaCV,                         !- Program Line 430
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 431
  ELSE,                                   !- Program Line 432
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 433
  ENDIF,                                  !- Program Line 434
  ELSEIF gamma_deg <= 179,                !- Program Line 435
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 436
  ELSEIF gamma_deg <= 180,                !- Program Line 437
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 438
  ENDIF,                                  !- Program Line 439
  SET Surface_64_CCSA = m * (Nu * (lambda/H)), !- Program Line 440
  ELSE,                                   !- Program Line 441
  SET Surface_64_CCSA = 0,                !- Program Line 442
  ENDIF,                                  !- Program Line 443
  SET Tsurf = Surface_169_ST,             !- Program Line 444
  SET Tzone = South_Space_Above_Door_Surface_169_ZT, !- Program Line 445
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 446
  SET H = 1.3858720431555,                !- Program Line 447
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone South_Space_Above_Door_Surface_169_ZHR, !- Program Line 448
  SET Cp = @CpAirFnWTdb South_Space_Above_Door_Surface_169_ZHR Tzone, !- Program Line 449
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 450
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 451
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 452
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 453
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 454
  SET gamma_rad = @ArcSin 0.751440225050525, !- Program Line 455
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 456
  IF gamma_deg < 15,                      !- Program Line 457
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 458
  ELSEIF gamma_deg <= 90,                 !- Program Line 459
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 460
  SET b = @Sin lambda,                    !- Program Line 461
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 462
  IF RaH <= RaCV,                         !- Program Line 463
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 464
  ELSE,                                   !- Program Line 465
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 466
  ENDIF,                                  !- Program Line 467
  ELSEIF gamma_deg <= 179,                !- Program Line 468
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 469
  ELSEIF gamma_deg <= 180,                !- Program Line 470
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 471
  ENDIF,                                  !- Program Line 472
  SET Surface_169_CCSA = m * (Nu * (lambda/H)), !- Program Line 473
  ELSE,                                   !- Program Line 474
  SET Surface_169_CCSA = 0,               !- Program Line 475
  ENDIF,                                  !- Program Line 476
  SET Tsurf = Surface_178_ST,             !- Program Line 477
  SET Tzone = South_Door_Surface_178_ZT,  !- Program Line 478
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 479
  SET H = 2.04466055862581,               !- Program Line 480
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone South_Door_Surface_178_ZHR, !- Program Line 481
  SET Cp = @CpAirFnWTdb South_Door_Surface_178_ZHR Tzone, !- Program Line 482
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 483
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 484
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 485
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 486
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 487
  SET gamma_rad = @ArcSin 0.894427190999916, !- Program Line 488
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 489
  IF gamma_deg < 15,                      !- Program Line 490
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 491
  ELSEIF gamma_deg <= 90,                 !- Program Line 492
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 493
  SET b = @Sin lambda,                    !- Program Line 494
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 495
  IF RaH <= RaCV,                         !- Program Line 496
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 497
  ELSE,                                   !- Program Line 498
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 499
  ENDIF,                                  !- Program Line 500
  ELSEIF gamma_deg <= 179,                !- Program Line 501
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 502
  ELSEIF gamma_deg <= 180,                !- Program Line 503
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 504
  ENDIF,                                  !- Program Line 505
  SET Surface_178_CCSA = m * (Nu * (lambda/H)), !- Program Line 506
  ELSE,                                   !- Program Line 507
  SET Surface_178_CCSA = 0,               !- Program Line 508
  ENDIF,                                  !- Program Line 509
  SET Tsurf = Surface_68_ST,              !- Program Line 510
  SET Tzone = SouthEast_AirGap_Surface_68_ZT, !- Program Line 511
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 512
  SET H = 3.62232854390653,               !- Program Line 513
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone SouthEast_AirGap_Surface_68_ZHR, !- Program Line 514
  SET Cp = @CpAirFnWTdb SouthEast_AirGap_Surface_68_ZHR Tzone, !- Program Line 515
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 516
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 517
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 518
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 519
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 520
  SET gamma_rad = @ArcSin 0.792363245136403, !- Program Line 521
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 522
  IF gamma_deg < 15,                      !- Program Line 523
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 524
  ELSEIF gamma_deg <= 90,                 !- Program Line 525
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 526
  SET b = @Sin lambda,                    !- Program Line 527
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 528
  IF RaH <= RaCV,                         !- Program Line 529
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 530
  ELSE,                                   !- Program Line 531
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 532
  ENDIF,                                  !- Program Line 533
  ELSEIF gamma_deg <= 179,                !- Program Line 534
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 535
  ELSEIF gamma_deg <= 180,                !- Program Line 536
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 537
  ENDIF,                                  !- Program Line 538
  SET Surface_68_CCSA = m * (Nu * (lambda/H)), !- Program Line 539
  ELSE,                                   !- Program Line 540
  SET Surface_68_CCSA = 0,                !- Program Line 541
  ENDIF;                                  !- Program Line 542


! ******* Outside Shell, Inside Face *******
EnergyManagementSystem:Program,
  ISoOS_CC_Prgm,                          !- Name
  SET m = 6.6,                              !- Program Line 1
  SET g = 9.80665,                        !- Program Line 2
  SET Tsurf = Surface_159_ST,             !- Program Line 3
  SET Tzone = NorthEast_AirGap_Surface_159_ZT, !- Program Line 4
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 5
  SET H = 3.62232854390653,               !- Program Line 6
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone NorthEast_AirGap_Surface_159_ZHR, !- Program Line 7
  SET Cp = @CpAirFnWTdb NorthEast_AirGap_Surface_159_ZHR Tzone, !- Program Line 8
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 9
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 10
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 11
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 12
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 13
  SET gamma_rad = @ArcSin 0.792363245136403, !- Program Line 14
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 15
  IF gamma_deg < 15,                      !- Program Line 16
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 17
  ELSEIF gamma_deg <= 90,                 !- Program Line 18
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 19
  SET b = @Sin lambda,                    !- Program Line 20
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 21
  IF RaH <= RaCV,                         !- Program Line 22
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 25
  ENDIF,                                  !- Program Line 26
  ELSEIF gamma_deg <= 179,                !- Program Line 27
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 28
  ELSEIF gamma_deg <= 180,                !- Program Line 29
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 30
  ENDIF,                                  !- Program Line 31
  SET Surface_159_CCSA = m * (Nu * (lambda/H)), !- Program Line 32
  ELSE,                                   !- Program Line 33
  SET Surface_159_CCSA = 0,               !- Program Line 34
  ENDIF,                                  !- Program Line 35
  SET Tsurf = Surface_5_ST,               !- Program Line 36
  SET Tzone = North_Space_Above_Door_Surface_5_ZT, !- Program Line 37
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 38
  SET H = 1.3858720431555,                !- Program Line 39
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone North_Space_Above_Door_Surface_5_ZHR, !- Program Line 40
  SET Cp = @CpAirFnWTdb North_Space_Above_Door_Surface_5_ZHR Tzone, !- Program Line 41
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 42
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 43
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 44
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 45
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 46
  SET gamma_rad = @ArcSin 0.751440225050525, !- Program Line 47
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 48
  IF gamma_deg < 15,                      !- Program Line 49
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 50
  ELSEIF gamma_deg <= 90,                 !- Program Line 51
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 52
  SET b = @Sin lambda,                    !- Program Line 53
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 54
  IF RaH <= RaCV,                         !- Program Line 55
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 56
  ELSE,                                   !- Program Line 57
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 58
  ENDIF,                                  !- Program Line 59
  ELSEIF gamma_deg <= 179,                !- Program Line 60
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 61
  ELSEIF gamma_deg <= 180,                !- Program Line 62
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 63
  ENDIF,                                  !- Program Line 64
  SET Surface_5_CCSA = m * (Nu * (lambda/H)), !- Program Line 65
  ELSE,                                   !- Program Line 66
  SET Surface_5_CCSA = 0,                 !- Program Line 67
  ENDIF,                                  !- Program Line 68
  SET Tsurf = Outside_NorthWestFace_ST,   !- Program Line 69
  SET Tzone = NorthWest_AirGap_Outside_NorthWestFace_ZT, !- Program Line 70
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 71
  SET H = 3.62232854390653,               !- Program Line 72
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone NorthWest_AirGap_Outside_NorthWestFace_ZHR, !- Program Line 73
  SET Cp = @CpAirFnWTdb NorthWest_AirGap_Outside_NorthWestFace_ZHR Tzone, !- Program Line 74
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 75
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 76
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 77
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 78
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 79
  SET gamma_rad = @ArcSin 0.792363245136403, !- Program Line 80
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 81
  IF gamma_deg < 15,                      !- Program Line 82
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 83
  ELSEIF gamma_deg <= 90,                 !- Program Line 84
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 85
  SET b = @Sin lambda,                    !- Program Line 86
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 87
  IF RaH <= RaCV,                         !- Program Line 88
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 89
  ELSE,                                   !- Program Line 90
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 91
  ENDIF,                                  !- Program Line 92
  ELSEIF gamma_deg <= 179,                !- Program Line 93
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 94
  ELSEIF gamma_deg <= 180,                !- Program Line 95
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 96
  ENDIF,                                  !- Program Line 97
  SET Outside_NorthWestFace_CCSA = m * (Nu * (lambda/H)), !- Program Line 98
  ELSE,                                   !- Program Line 99
  SET Outside_NorthWestFace_CCSA = 0,     !- Program Line 100
  ENDIF,                                  !- Program Line 101
  SET Tsurf = Surface_12_ST,              !- Program Line 102
  SET Tzone = North_Door_Surface_12_ZT,   !- Program Line 103
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 104
  SET H = 2.04466055862581,               !- Program Line 105
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone North_Door_Surface_12_ZHR, !- Program Line 106
  SET Cp = @CpAirFnWTdb North_Door_Surface_12_ZHR Tzone, !- Program Line 107
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 108
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 109
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 110
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 111
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 112
  SET gamma_rad = @ArcSin 0.894427190999916, !- Program Line 113
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 114
  IF gamma_deg < 15,                      !- Program Line 115
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 116
  ELSEIF gamma_deg <= 90,                 !- Program Line 117
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 118
  SET b = @Sin lambda,                    !- Program Line 119
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 120
  IF RaH <= RaCV,                         !- Program Line 121
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 122
  ELSE,                                   !- Program Line 123
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 124
  ENDIF,                                  !- Program Line 125
  ELSEIF gamma_deg <= 179,                !- Program Line 126
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 127
  ELSEIF gamma_deg <= 180,                !- Program Line 128
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 129
  ENDIF,                                  !- Program Line 130
  SET Surface_12_CCSA = m * (Nu * (lambda/H)), !- Program Line 131
  ELSE,                                   !- Program Line 132
  SET Surface_12_CCSA = 0,                !- Program Line 133
  ENDIF,                                  !- Program Line 134
  SET Tsurf = Outside_SouthWestFace_ST,   !- Program Line 135
  SET Tzone = South_AirGap_Outside_SouthWestFace_ZT, !- Program Line 136
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 137
  SET H = 3.62232854390652,               !- Program Line 138
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone South_AirGap_Outside_SouthWestFace_ZHR, !- Program Line 139
  SET Cp = @CpAirFnWTdb South_AirGap_Outside_SouthWestFace_ZHR Tzone, !- Program Line 140
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 141
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 142
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 143
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 144
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 145
  SET gamma_rad = @ArcSin 0.792363245136403, !- Program Line 146
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 147
  IF gamma_deg < 15,                      !- Program Line 148
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 149
  ELSEIF gamma_deg <= 90,                 !- Program Line 150
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 151
  SET b = @Sin lambda,                    !- Program Line 152
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 153
  IF RaH <= RaCV,                         !- Program Line 154
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 155
  ELSE,                                   !- Program Line 156
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 157
  ENDIF,                                  !- Program Line 158
  ELSEIF gamma_deg <= 179,                !- Program Line 159
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 160
  ELSEIF gamma_deg <= 180,                !- Program Line 161
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 162
  ENDIF,                                  !- Program Line 163
  SET Outside_SouthWestFace_CCSA = m * (Nu * (lambda/H)), !- Program Line 164
  ELSE,                                   !- Program Line 165
  SET Outside_SouthWestFace_CCSA = 0,     !- Program Line 166
  ENDIF,                                  !- Program Line 167
  SET Tsurf = Surface_171_ST,             !- Program Line 168
  SET Tzone = South_Space_Above_Door_Surface_171_ZT, !- Program Line 169
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 170
  SET H = 1.3858720431555,                !- Program Line 171
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone South_Space_Above_Door_Surface_171_ZHR, !- Program Line 172
  SET Cp = @CpAirFnWTdb South_Space_Above_Door_Surface_171_ZHR Tzone, !- Program Line 173
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 174
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 175
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 176
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 177
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 178
  SET gamma_rad = @ArcSin 0.751440225050525, !- Program Line 179
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 180
  IF gamma_deg < 15,                      !- Program Line 181
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 182
  ELSEIF gamma_deg <= 90,                 !- Program Line 183
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 184
  SET b = @Sin lambda,                    !- Program Line 185
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 186
  IF RaH <= RaCV,                         !- Program Line 187
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 188
  ELSE,                                   !- Program Line 189
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 190
  ENDIF,                                  !- Program Line 191
  ELSEIF gamma_deg <= 179,                !- Program Line 192
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 193
  ELSEIF gamma_deg <= 180,                !- Program Line 194
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 195
  ENDIF,                                  !- Program Line 196
  SET Surface_171_CCSA = m * (Nu * (lambda/H)), !- Program Line 197
  ELSE,                                   !- Program Line 198
  SET Surface_171_CCSA = 0,               !- Program Line 199
  ENDIF,                                  !- Program Line 200
  SET Tsurf = Surface_70_ST,              !- Program Line 201
  SET Tzone = SouthEast_AirGap_Surface_70_ZT, !- Program Line 202
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 203
  SET H = 3.62232854390653,               !- Program Line 204
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone SouthEast_AirGap_Surface_70_ZHR, !- Program Line 205
  SET Cp = @CpAirFnWTdb SouthEast_AirGap_Surface_70_ZHR Tzone, !- Program Line 206
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 207
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 208
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 209
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 210
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 211
  SET gamma_rad = @ArcSin 0.792363245136403, !- Program Line 212
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 213
  IF gamma_deg < 15,                      !- Program Line 214
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 215
  ELSEIF gamma_deg <= 90,                 !- Program Line 216
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 217
  SET b = @Sin lambda,                    !- Program Line 218
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 219
  IF RaH <= RaCV,                         !- Program Line 220
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 221
  ELSE,                                   !- Program Line 222
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 223
  ENDIF,                                  !- Program Line 224
  ELSEIF gamma_deg <= 179,                !- Program Line 225
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 226
  ELSEIF gamma_deg <= 180,                !- Program Line 227
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 228
  ENDIF,                                  !- Program Line 229
  SET Surface_70_CCSA = m * (Nu * (lambda/H)), !- Program Line 230
  ELSE,                                   !- Program Line 231
  SET Surface_70_CCSA = 0,                !- Program Line 232
  ENDIF,                                  !- Program Line 233
  SET Tsurf = Surface_182_ST,             !- Program Line 234
  SET Tzone = South_Door_Surface_182_ZT,  !- Program Line 235
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 236
  SET H = 2.04466055862581,               !- Program Line 237
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone South_Door_Surface_182_ZHR, !- Program Line 238
  SET Cp = @CpAirFnWTdb South_Door_Surface_182_ZHR Tzone, !- Program Line 239
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 240
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 241
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 242
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 243
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 244
  SET gamma_rad = @ArcSin 0.894427190999916, !- Program Line 245
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 246
  IF gamma_deg < 15,                      !- Program Line 247
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 248
  ELSEIF gamma_deg <= 90,                 !- Program Line 249
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 250
  SET b = @Sin lambda,                    !- Program Line 251
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 252
  IF RaH <= RaCV,                         !- Program Line 253
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 254
  ELSE,                                   !- Program Line 255
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 256
  ENDIF,                                  !- Program Line 257
  ELSEIF gamma_deg <= 179,                !- Program Line 258
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 259
  ELSEIF gamma_deg <= 180,                !- Program Line 260
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 261
  ENDIF,                                  !- Program Line 262
  SET Surface_182_CCSA = m * (Nu * (lambda/H)), !- Program Line 263
  ELSE,                                   !- Program Line 264
  SET Surface_182_CCSA = 0,               !- Program Line 265
  ENDIF,                                  !- Program Line 266
  SET Tsurf = Outside_EastWall_1_ST,      !- Program Line 267
  SET Tzone = East_AirGap_1_Outside_EastWall_1_ZT, !- Program Line 268
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 269
  SET H = 1.72787042988298,               !- Program Line 270
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone East_AirGap_1_Outside_EastWall_1_ZHR, !- Program Line 271
  SET Cp = @CpAirFnWTdb East_AirGap_1_Outside_EastWall_1_ZHR Tzone, !- Program Line 272
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 273
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 274
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 275
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 276
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 277
  SET gamma_rad = @ArcSin 0.970211637983487, !- Program Line 278
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 279
  IF gamma_deg < 15,                      !- Program Line 280
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 281
  ELSEIF gamma_deg <= 90,                 !- Program Line 282
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 283
  SET b = @Sin lambda,                    !- Program Line 284
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 285
  IF RaH <= RaCV,                         !- Program Line 286
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 287
  ELSE,                                   !- Program Line 288
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 289
  ENDIF,                                  !- Program Line 290
  ELSEIF gamma_deg <= 179,                !- Program Line 291
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 292
  ELSEIF gamma_deg <= 180,                !- Program Line 293
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 294
  ENDIF,                                  !- Program Line 295
  SET Outside_EastWall_1_CCSA = m * (Nu * (lambda/H)), !- Program Line 296
  ELSE,                                   !- Program Line 297
  SET Outside_EastWall_1_CCSA = 0,        !- Program Line 298
  ENDIF,                                  !- Program Line 299
  SET Tsurf = Surface_195_ST,             !- Program Line 300
  SET Tzone = Zn1_Surface_195_ZT,         !- Program Line 301
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 302
  SET H = 0.444068693459319,              !- Program Line 303
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone Zn1_Surface_195_ZHR, !- Program Line 304
  SET Cp = @CpAirFnWTdb Zn1_Surface_195_ZHR Tzone, !- Program Line 305
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 306
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 307
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 308
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 309
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 310
  SET gamma_rad = @ArcSin 0.715574205880785, !- Program Line 311
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 312
  IF gamma_deg < 15,                      !- Program Line 313
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 314
  ELSEIF gamma_deg <= 90,                 !- Program Line 315
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 316
  SET b = @Sin lambda,                    !- Program Line 317
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 318
  IF RaH <= RaCV,                         !- Program Line 319
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 320
  ELSE,                                   !- Program Line 321
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 322
  ENDIF,                                  !- Program Line 323
  ELSEIF gamma_deg <= 179,                !- Program Line 324
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 325
  ELSEIF gamma_deg <= 180,                !- Program Line 326
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 327
  ENDIF,                                  !- Program Line 328
  SET Surface_195_CCSA = m * (Nu * (lambda/H)), !- Program Line 329
  ELSE,                                   !- Program Line 330
  SET Surface_195_CCSA = 0,               !- Program Line 331
  ENDIF,                                  !- Program Line 332
  SET Tsurf = Outside_EastWall_2_ST,      !- Program Line 333
  SET Tzone = East_AirGap_2_Outside_EastWall_2_ZT, !- Program Line 334
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 335
  SET H = 1.04676201456893,               !- Program Line 336
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone East_AirGap_2_Outside_EastWall_2_ZHR, !- Program Line 337
  SET Cp = @CpAirFnWTdb East_AirGap_2_Outside_EastWall_2_ZHR Tzone, !- Program Line 338
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 339
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 340
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 341
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 342
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 343
  SET gamma_rad = @ArcSin 0.715574205880785, !- Program Line 344
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 345
  IF gamma_deg < 15,                      !- Program Line 346
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 347
  ELSEIF gamma_deg <= 90,                 !- Program Line 348
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 349
  SET b = @Sin lambda,                    !- Program Line 350
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 351
  IF RaH <= RaCV,                         !- Program Line 352
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 353
  ELSE,                                   !- Program Line 354
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 355
  ENDIF,                                  !- Program Line 356
  ELSEIF gamma_deg <= 179,                !- Program Line 357
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 358
  ELSEIF gamma_deg <= 180,                !- Program Line 359
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 360
  ENDIF,                                  !- Program Line 361
  SET Outside_EastWall_2_CCSA = m * (Nu * (lambda/H)), !- Program Line 362
  ELSE,                                   !- Program Line 363
  SET Outside_EastWall_2_CCSA = 0,        !- Program Line 364
  ENDIF,                                  !- Program Line 365
  SET Tsurf = Outside_EastWall_3_ST,      !- Program Line 366
  SET Tzone = East_AirGap_3_Outside_EastWall_3_ZT, !- Program Line 367
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 368
  SET H = 1.1395829384753,                !- Program Line 369
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone East_AirGap_3_Outside_EastWall_3_ZHR, !- Program Line 370
  SET Cp = @CpAirFnWTdb East_AirGap_3_Outside_EastWall_3_ZHR Tzone, !- Program Line 371
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 372
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 373
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 374
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 375
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 376
  SET gamma_rad = @ArcSin 0.378910551765302, !- Program Line 377
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 378
  IF gamma_deg < 15,                      !- Program Line 379
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 380
  ELSEIF gamma_deg <= 90,                 !- Program Line 381
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 382
  SET b = @Sin lambda,                    !- Program Line 383
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 384
  IF RaH <= RaCV,                         !- Program Line 385
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 386
  ELSE,                                   !- Program Line 387
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 388
  ENDIF,                                  !- Program Line 389
  ELSEIF gamma_deg <= 179,                !- Program Line 390
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 391
  ELSEIF gamma_deg <= 180,                !- Program Line 392
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 393
  ENDIF,                                  !- Program Line 394
  SET Outside_EastWall_3_CCSA = m * (Nu * (lambda/H)), !- Program Line 395
  ELSE,                                   !- Program Line 396
  SET Outside_EastWall_3_CCSA = 0,        !- Program Line 397
  ENDIF,                                  !- Program Line 398
  SET Tsurf = Surface_42_ST,              !- Program Line 399
  SET Tzone = Top_AirGap_Surface_42_ZT,   !- Program Line 400
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 401
  IF deltaT > 0,                          !- Program Line 402
  IF Tsurf > Tzone,                       !- Program Line 403
  SET Surface_42_CCSA = m * ((9.882 * (deltaT^(1/3))) / 6.283), !- Program Line 404
  ELSEIF Tsurf < Tzone,                   !- Program Line 405
  SET Surface_42_CCSA = m * ((1.81 * (deltaT^(1/3))) / 2.382), !- Program Line 406
  ENDIF,                                  !- Program Line 407
  ELSE,                                   !- Program Line 408
  SET Surface_42_CCSA = 0,                !- Program Line 409
  ENDIF,                                  !- Program Line 410
  SET Tsurf = Outside_WestWall_3_ST,      !- Program Line 411
  SET Tzone = West_AirGap_3_Outside_WestWall_3_ZT, !- Program Line 412
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 413
  SET H = 1.1395829384753,                !- Program Line 414
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone West_AirGap_3_Outside_WestWall_3_ZHR, !- Program Line 415
  SET Cp = @CpAirFnWTdb West_AirGap_3_Outside_WestWall_3_ZHR Tzone, !- Program Line 416
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 417
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 418
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 419
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 420
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 421
  SET gamma_rad = @ArcSin 0.378910551765302, !- Program Line 422
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 423
  IF gamma_deg < 15,                      !- Program Line 424
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 425
  ELSEIF gamma_deg <= 90,                 !- Program Line 426
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 427
  SET b = @Sin lambda,                    !- Program Line 428
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 429
  IF RaH <= RaCV,                         !- Program Line 430
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 431
  ELSE,                                   !- Program Line 432
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 433
  ENDIF,                                  !- Program Line 434
  ELSEIF gamma_deg <= 179,                !- Program Line 435
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 436
  ELSEIF gamma_deg <= 180,                !- Program Line 437
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 438
  ENDIF,                                  !- Program Line 439
  SET Outside_WestWall_3_CCSA = m * (Nu * (lambda/H)), !- Program Line 440
  ELSE,                                   !- Program Line 441
  SET Outside_WestWall_3_CCSA = 0,        !- Program Line 442
  ENDIF,                                  !- Program Line 443
  SET Tsurf = Outside_WestWall_2_ST,      !- Program Line 444
  SET Tzone = West_AirGap_2_Outside_WestWall_2_ZT, !- Program Line 445
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 446
  SET H = 1.04676201456893,               !- Program Line 447
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone West_AirGap_2_Outside_WestWall_2_ZHR, !- Program Line 448
  SET Cp = @CpAirFnWTdb West_AirGap_2_Outside_WestWall_2_ZHR Tzone, !- Program Line 449
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 450
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 451
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 452
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 453
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 454
  SET gamma_rad = @ArcSin 0.715574205880785, !- Program Line 455
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 456
  IF gamma_deg < 15,                      !- Program Line 457
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 458
  ELSEIF gamma_deg <= 90,                 !- Program Line 459
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 460
  SET b = @Sin lambda,                    !- Program Line 461
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 462
  IF RaH <= RaCV,                         !- Program Line 463
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 464
  ELSE,                                   !- Program Line 465
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 466
  ENDIF,                                  !- Program Line 467
  ELSEIF gamma_deg <= 179,                !- Program Line 468
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 469
  ELSEIF gamma_deg <= 180,                !- Program Line 470
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 471
  ENDIF,                                  !- Program Line 472
  SET Outside_WestWall_2_CCSA = m * (Nu * (lambda/H)), !- Program Line 473
  ELSE,                                   !- Program Line 474
  SET Outside_WestWall_2_CCSA = 0,        !- Program Line 475
  ENDIF,                                  !- Program Line 476
  SET Tsurf = Surface_188_ST,             !- Program Line 477
  SET Tzone = Zn2_Surface_188_ZT,         !- Program Line 478
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 479
  SET H = 0.444068693459319,              !- Program Line 480
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone Zn2_Surface_188_ZHR, !- Program Line 481
  SET Cp = @CpAirFnWTdb Zn2_Surface_188_ZHR Tzone, !- Program Line 482
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 483
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 484
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 485
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 486
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 487
  SET gamma_rad = @ArcSin 0.715574205880785, !- Program Line 488
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 489
  IF gamma_deg < 15,                      !- Program Line 490
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 491
  ELSEIF gamma_deg <= 90,                 !- Program Line 492
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 493
  SET b = @Sin lambda,                    !- Program Line 494
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 495
  IF RaH <= RaCV,                         !- Program Line 496
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 497
  ELSE,                                   !- Program Line 498
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 499
  ENDIF,                                  !- Program Line 500
  ELSEIF gamma_deg <= 179,                !- Program Line 501
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 502
  ELSEIF gamma_deg <= 180,                !- Program Line 503
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 504
  ENDIF,                                  !- Program Line 505
  SET Surface_188_CCSA = m * (Nu * (lambda/H)), !- Program Line 506
  ELSE,                                   !- Program Line 507
  SET Surface_188_CCSA = 0,               !- Program Line 508
  ENDIF,                                  !- Program Line 509
  SET Tsurf = Outside_WestWall_1_ST,      !- Program Line 510
  SET Tzone = West_AirGap_1_Outside_WestWall_1_ZT, !- Program Line 511
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 512
  SET H = 1.72787042988298,               !- Program Line 513
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone West_AirGap_1_Outside_WestWall_1_ZHR, !- Program Line 514
  SET Cp = @CpAirFnWTdb West_AirGap_1_Outside_WestWall_1_ZHR Tzone, !- Program Line 515
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 516
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 517
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 518
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 519
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 520
  SET gamma_rad = @ArcSin 0.970211637983487, !- Program Line 521
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 522
  IF gamma_deg < 15,                      !- Program Line 523
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 524
  ELSEIF gamma_deg <= 90,                 !- Program Line 525
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 526
  SET b = @Sin lambda,                    !- Program Line 527
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 528
  IF RaH <= RaCV,                         !- Program Line 529
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 530
  ELSE,                                   !- Program Line 531
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 532
  ENDIF,                                  !- Program Line 533
  ELSEIF gamma_deg <= 179,                !- Program Line 534
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 535
  ELSEIF gamma_deg <= 180,                !- Program Line 536
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 537
  ENDIF,                                  !- Program Line 538
  SET Outside_WestWall_1_CCSA = m * (Nu * (lambda/H)), !- Program Line 539
  ELSE,                                   !- Program Line 540
  SET Outside_WestWall_1_CCSA = 0,        !- Program Line 541
  ENDIF,                                  !- Program Line 542
  SET Tsurf = Vestibule_EastWall_ST,      !- Program Line 543
  SET Tzone = Vestibule_Vestibule_EastWall_ZT, !- Program Line 544
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 545
  SET H = 1.8288,                         !- Program Line 546
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone Vestibule_Vestibule_EastWall_ZHR, !- Program Line 547
  SET Cp = @CpAirFnWTdb Vestibule_Vestibule_EastWall_ZHR Tzone, !- Program Line 548
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 549
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 550
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 551
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 552
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 553
  SET gamma_rad = @ArcSin 1.0,            !- Program Line 554
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 555
  IF gamma_deg < 15,                      !- Program Line 556
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 557
  ELSEIF gamma_deg <= 90,                 !- Program Line 558
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 559
  SET b = @Sin lambda,                    !- Program Line 560
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 561
  IF RaH <= RaCV,                         !- Program Line 562
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 563
  ELSE,                                   !- Program Line 564
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 565
  ENDIF,                                  !- Program Line 566
  ELSEIF gamma_deg <= 179,                !- Program Line 567
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 568
  ELSEIF gamma_deg <= 180,                !- Program Line 569
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 570
  ENDIF,                                  !- Program Line 571
  SET Vestibule_EastWall_CCSA = m * (Nu * (lambda/H)), !- Program Line 572
  ELSE,                                   !- Program Line 573
  SET Vestibule_EastWall_CCSA = 0,        !- Program Line 574
  ENDIF,                                  !- Program Line 575
  SET Tsurf = Vestibule_NorthWall_Door_ST, !- Program Line 576
  SET Tzone = Vestibule_Vestibule_NorthWall_Door_ZT, !- Program Line 577
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 578
  SET H = 2.04466055862581,               !- Program Line 579
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone Vestibule_Vestibule_NorthWall_Door_ZHR, !- Program Line 580
  SET Cp = @CpAirFnWTdb Vestibule_Vestibule_NorthWall_Door_ZHR Tzone, !- Program Line 581
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 582
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 583
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 584
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 585
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 586
  SET gamma_rad = @ArcSin 0.894427190999916, !- Program Line 587
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 588
  IF gamma_deg < 15,                      !- Program Line 589
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 590
  ELSEIF gamma_deg <= 90,                 !- Program Line 591
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 592
  SET b = @Sin lambda,                    !- Program Line 593
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 594
  IF RaH <= RaCV,                         !- Program Line 595
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 596
  ELSE,                                   !- Program Line 597
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 598
  ENDIF,                                  !- Program Line 599
  ELSEIF gamma_deg <= 179,                !- Program Line 600
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 601
  ELSEIF gamma_deg <= 180,                !- Program Line 602
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 603
  ENDIF,                                  !- Program Line 604
  SET Vestibule_NorthWall_Door_CCSA = m * (Nu * (lambda/H)), !- Program Line 605
  ELSE,                                   !- Program Line 606
  SET Vestibule_NorthWall_Door_CCSA = 0,  !- Program Line 607
  ENDIF,                                  !- Program Line 608
  SET Tsurf = Vestibule_WestWall_ST,      !- Program Line 609
  SET Tzone = Vestibule_Vestibule_WestWall_ZT, !- Program Line 610
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 611
  SET H = 1.8288,                         !- Program Line 612
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone Vestibule_Vestibule_WestWall_ZHR, !- Program Line 613
  SET Cp = @CpAirFnWTdb Vestibule_Vestibule_WestWall_ZHR Tzone, !- Program Line 614
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 615
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 616
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 617
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 618
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 619
  SET gamma_rad = @ArcSin 1.0,            !- Program Line 620
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 621
  IF gamma_deg < 15,                      !- Program Line 622
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 623
  ELSEIF gamma_deg <= 90,                 !- Program Line 624
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 625
  SET b = @Sin lambda,                    !- Program Line 626
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 627
  IF RaH <= RaCV,                         !- Program Line 628
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 629
  ELSE,                                   !- Program Line 630
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 631
  ENDIF,                                  !- Program Line 632
  ELSEIF gamma_deg <= 179,                !- Program Line 633
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 634
  ELSEIF gamma_deg <= 180,                !- Program Line 635
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 636
  ENDIF,                                  !- Program Line 637
  SET Vestibule_WestWall_CCSA = m * (Nu * (lambda/H)), !- Program Line 638
  ELSE,                                   !- Program Line 639
  SET Vestibule_WestWall_CCSA = 0,        !- Program Line 640
  ENDIF,                                  !- Program Line 641
  SET Tsurf = Vestibule_Roof_ST,          !- Program Line 642
  SET Tzone = Vestibule_Vestibule_Roof_ZT, !- Program Line 643
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 644
  SET H = 0.9144,                         !- Program Line 645
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone Vestibule_Vestibule_Roof_ZHR, !- Program Line 646
  SET Cp = @CpAirFnWTdb Vestibule_Vestibule_Roof_ZHR Tzone, !- Program Line 647
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 648
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 649
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 650
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 651
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 652
  SET gamma_rad = 0,                      !- Program Line 653
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 654
  IF gamma_deg < 15,                      !- Program Line 655
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 656
  ELSEIF gamma_deg <= 90,                 !- Program Line 657
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 658
  SET b = @Sin lambda,                    !- Program Line 659
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 660
  IF RaH <= RaCV,                         !- Program Line 661
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 662
  ELSE,                                   !- Program Line 663
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 664
  ENDIF,                                  !- Program Line 665
  ELSEIF gamma_deg <= 179,                !- Program Line 666
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 667
  ELSEIF gamma_deg <= 180,                !- Program Line 668
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 669
  ENDIF,                                  !- Program Line 670
  SET Vestibule_Roof_CCSA = m * (Nu * (lambda/H)), !- Program Line 671
  ELSE,                                   !- Program Line 672
  SET Vestibule_Roof_CCSA = 0,            !- Program Line 673
  ENDIF,                                  !- Program Line 674
  SET Tsurf = Vestibule_SouthWall_ST,     !- Program Line 675
  SET Tzone = Vestibule_Vestibule_SouthWall_ZT, !- Program Line 676
  SET deltaT = @Abs (Tsurf - Tzone),      !- Program Line 677
  SET H = 2.04466055862581,               !- Program Line 678
  SET Rho = @RhoAirFnPbTdbW P_Sens Tzone Vestibule_Vestibule_SouthWall_ZHR, !- Program Line 679
  SET Cp = @CpAirFnWTdb Vestibule_Vestibule_SouthWall_ZHR Tzone, !- Program Line 680
  SET Tmf = Tzone + (1/4) * (Tsurf - Tzone) + 273.15, !- Program Line 681
  SET mu = 3.723 * 0.000001 + 4.94 * 0.00000001 * Tmf, !- Program Line 682
  SET lambda = 2.873 * 0.001 + 7.76 * 0.00000001 * Tmf, !- Program Line 683
  IF deltaT > 0 && H > 0 && Tmf > 273.15, !- Program Line 684
  SET RaH = ((Rho^2) * (H^3) * g * Cp * deltaT) / (Tmf * mu * lambda), !- Program Line 685
  SET gamma_rad = @ArcSin 0.894427190999916, !- Program Line 686
  SET gamma_deg = @RadToDeg gamma_rad,    !- Program Line 687
  IF gamma_deg < 15,                      !- Program Line 688
  SET Nu = 0.13 * (RaH^(1/3)),            !- Program Line 689
  ELSEIF gamma_deg <= 90,                 !- Program Line 690
  SET a = @Exp (0.72 * gamma_rad),        !- Program Line 691
  SET b = @Sin lambda,                    !- Program Line 692
  SET RaCV = 2.5 * (10^5) * ((a / b)^(1/5)), !- Program Line 693
  IF RaH <= RaCV,                         !- Program Line 694
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 695
  ELSE,                                   !- Program Line 696
  SET Nu = 0.13 * ((RaH^(1/3)) - (RaCV^(1/3))) + 0.56 * ((RaCV * @sin gamma_rad)^(1/4)), !- Program Line 697
  ENDIF,                                  !- Program Line 698
  ELSEIF gamma_deg <= 179,                !- Program Line 699
  SET Nu = 0.56 * ((RaH * @Sin gamma_rad)^(1/4)), !- Program Line 700
  ELSEIF gamma_deg <= 180,                !- Program Line 701
  SET Nu = 0.58 * (RaH^(1/5)),            !- Program Line 702
  ENDIF,                                  !- Program Line 703
  SET Vestibule_SouthWall_CCSA = m * (Nu * (lambda/H)), !- Program Line 704
  ELSE,                                   !- Program Line 705
  SET Vestibule_SouthWall_CCSA = 0,       !- Program Line 706
  ENDIF;                                  !- Program Line 707

